# NP-REG-CVNS-001 Rev A — Cervical VNS 510(k) Pre-Submission (Q-Sub) Package
**Project:** NeuroPulse  
**Document:** NP-REG-CVNS-001 Rev A  
**Date:** 2026-05-11  
**Status:** Baselined — Q-Sub meeting draft package  
**Prepared for:** FDA CDRH, Division of Neurological and Physical Medicine Devices (DNPMD)  
**Related document:** NP-FW-CVNS-001 Rev A (safety interlock specification)  
**Related issue:** GitHub Issue #24

---

## 1. Purpose

This document constitutes the Pre-Submission (Q-Sub) package for the NeuroPulse Pro (T2) cervical transcutaneous vagus nerve stimulation (tcVNS) accessory. It presents the proposed 510(k) regulatory pathway, substantial equivalence arguments, and key questions for FDA review.

Q-Sub meeting target: approximately Month 20 from T1 launch (free, prevents avoidable filing grounds). A separate 510(k) submission is required for the cervical tcVNS accessory; the T1 auricular VNS (no carotid proximity) operates under the general wellness pathway and is not within scope of this document.

---

## 2. Device Description

### 2.1 Device name (proposed)

NeuroPulse Pro Cervical VNS Accessory (working name; subject to trademark clearance per CLAUDE.md §13.1)

### 2.2 Device classification

| Item | Detail |
|------|--------|
| Device class | Class II |
| Product code | GZF (non-invasive vagus nerve stimulator) |
| Regulation | 21 CFR 882.5800 |
| Pathway | 510(k) with substantial equivalence to electroCore gammaCore |

### 2.3 Intended use

The NeuroPulse Pro Cervical VNS Accessory is a transcutaneous electrical nerve stimulator intended for non-invasive transcutaneous stimulation of the cervical vagus nerve via skin-surface electrodes placed over the carotid sheath of the neck. Proposed indications (consistent with predicate cleared indications):

| Indication | Predicate support |
|-----------|------------------|
| Acute treatment of episodic cluster headache | K163334 (electroCore gammaCore, 2016) |
| Adjunctive treatment of episodic cluster headache in adults | K173323 (electroCore gammaCore, 2017) |
| Acute treatment of migraine without aura | K173323 |

**Q-Sub Question 1:** Does FDA agree that the proposed intended use statement adequately mirrors the cleared indications for electroCore gammaCore (K163334 and K173323), and is the 510(k) pathway appropriate for this device and proposed indications?

### 2.4 Device description

The NeuroPulse Pro Cervical VNS Accessory consists of:

| Component | Description |
|-----------|-------------|
| Neck module housing | Shore 30A silicone over-moulded unit; bilateral gel electrode assembly |
| Gel electrodes | Two self-adhesive hydrogel pads applied to skin overlying the carotid sheath |
| Connecting cable | 4-conductor shielded cable to NeuroPulse hub accessory port |
| Hub integration | Stimulation current generated by NeuroPulse Pro (T2) hub; safety MCU owns enable GPIO |
| Consumable | Gel pad 5-pack; single-use per electrode contact surface |

**Stimulation waveform:** Biphasic charge-balanced; cathodic-first; configurable pulse width 200–1000 µs; frequency 1–25 Hz; current 0–2 mA; session duration 60–120 seconds.

**Key safety differentiator from predicate:** Integrated cardiac rhythm monitor interlock — safety MCU independently monitors R-peak signal and enforces automatic stimulation cutoff within 100 ms if HR changes > 15 BPM within 5 seconds of stimulation onset. This is an additional safety feature not present in the gammaCore handheld device; it does not change the substantial equivalence analysis but is a safety enhancement.

---

## 3. Predicate Device Analysis

### 3.1 Primary predicates

| Predicate | Manufacturer | K-number | Cleared date | Indication |
|-----------|-------------|----------|--------------|------------|
| gammaCore | electroCore, Inc. | K163334 | 2016-04-18 | Acute treatment of pain associated with episodic cluster headache |
| gammaCore | electroCore, Inc. | K173323 | 2017-11-01 | Adjunctive treatment of episodic cluster headache (adults); acute treatment of migraine without aura |

Both predicates are Class II, 21 CFR 882.5800, Product Code GZF (non-invasive nerve stimulator).

### 3.2 Comparison table

| Feature | NeuroPulse Pro Cervical VNS | gammaCore (K163334) | gammaCore (K173323) |
|---------|----------------------------|---------------------|---------------------|
| Stimulation site | Cervical vagus nerve, transcutaneous, carotid sheath | Cervical vagus nerve, transcutaneous, carotid sheath | Same as K163334 |
| Electrode type | Gel hydrogel pads, bilateral or unilateral | Proprietary gel disc electrodes, handheld | Same |
| Waveform | Biphasic charge-balanced | Biphasic charge-balanced | Same |
| Frequency range | 1–25 Hz | 25 Hz fixed | 25 Hz fixed |
| Current | 0–2 mA | 0–24 mA (user-adjusted) | Same |
| Pulse width | 200–1000 µs | 1 ms fixed | Same |
| Session duration | 60–120 s | 120 s | Same |
| Bilateral/Unilateral | Both | Unilateral | Unilateral |
| Form factor | Hub-connected wearable | Handheld device | Same |
| Cardiac monitoring | Safety MCU cardiac rhythm interlock (<100 ms cutoff) | None in device | None |
| Intended use | Cluster headache, migraine (matching predicate) | Cluster headache | Cluster headache + migraine |
| Technology | Electrical nerve stimulation, transcutaneous | Same | Same |
| Contact | Non-invasive | Non-invasive | Same |

**Key differences and mitigations:**

| Difference from predicate | Mitigation / analysis |
|--------------------------|----------------------|
| Lower maximum current (2 mA vs 24 mA) | NeuroPulse operates at ≤ 2 mA — a **more conservative** operating range than the cleared predicate. The 24 mA predicate upper limit encompasses the NeuroPulse 2 mA range. This difference does not raise new safety questions. |
| Hub-connected (not standalone handheld) | Different form factor but equivalent function: both deliver transcutaneous electrical stimulation to the cervical vagus nerve. Safety MCU architecture provides equal or greater independence from host software compared to the gammaCore standalone processor. The 510(k) cleared intended use is device-function-based, not form-factor-specific. |
| Cardiac interlock added | Additional safety feature. Does not introduce new risks; reduces existing identified risk (baroreceptor reflex HR change). FDA precedent: additional safety monitoring in 510(k) devices is generally viewed favourably and does not break substantial equivalence. |
| Variable frequency 1–25 Hz | gammaCore uses fixed 25 Hz. NeuroPulse range includes 25 Hz and extends to lower frequencies. At 25 Hz the devices are equivalent; the additional lower frequency range (1–24 Hz) is within the same stimulation modality. Per FDA guidance, expanded parameter range within the same intended use does not break substantial equivalence if the additional parameters do not create new risks. The lower frequencies (1–24 Hz) result in less vagal activation, not more — a conservative extension. |
| Configurable pulse width 200–1000 µs | gammaCore fixed at 1 ms. NeuroPulse range includes 1000 µs and extends to shorter widths. Shorter pulse widths at the same current result in less charge per phase — more conservative. 1000 µs upper limit matches predicate exactly. |
| Bilateral stimulation option | gammaCore: unilateral. Bilateral application of transcutaneous VNS is within the same stimulation modality. Clinical literature supports bilateral cervical VNS without evidence of increased adverse events at the NeuroPulse current range (≤ 2 mA). Q-Sub Question 2 below addresses this. |

### 3.3 Substantial equivalence argument

**Proposed SE finding:** The NeuroPulse Pro Cervical VNS Accessory has the **same intended use** as the gammaCore predicates (K163334, K173323) — transcutaneous non-invasive vagus nerve stimulation for the treatment of cluster headache and migraine — and uses the **same or safer technological characteristics**. The differences identified do not raise new questions of safety and effectiveness.

**Key SE criteria:**

1. **Same intended use:** Acute treatment of episodic cluster headache and migraine, matching the cleared indications for K163334 and K173323.

2. **Same type of device:** Non-invasive transcutaneous electrical nerve stimulator applied to the cervical vagus nerve via skin-surface electrodes.

3. **Same technology:** Biphasic charge-balanced electrical stimulation. The waveform topology is identical to the predicate; the difference is a more conservative current range.

4. **No new safety questions from technological differences:** The lower maximum current, additional cardiac interlock, and variable frequency range within the predicate modality do not introduce new safety risks. Each difference is either equivalent to or more conservative than the cleared predicate.

---

## 4. Q-Sub Questions for FDA

### Q1 — Intended use and pathway

Does FDA agree that the proposed intended use statement (§2.3) accurately mirrors the cleared indications for electroCore gammaCore (K163334 and K173323), and that the 510(k) pathway with SE to both predicates is appropriate for the proposed device and indications?

### Q2 — Bilateral stimulation

The gammaCore predicates cleared unilateral cervical stimulation. NeuroPulse proposes to offer bilateral stimulation as an option. Does FDA require a separate clinical study for the bilateral configuration, or is the bilateral use supported by the predicate's established safety and effectiveness at lower current levels (≤ 2 mA total per electrode pair)?

*NeuroPulse position:* At 2 mA maximum per electrode, bilateral activation is within the charge density and current ranges demonstrated safe in the gammaCore clinical programme. The bilateral configuration is a user convenience option, not a change in stimulation modality. We propose this can be addressed with a literature review and bench testing rather than a new clinical study.

### Q3 — Cardiac interlock as additional safety control

The NeuroPulse device includes a cardiac rhythm monitor interlock (safety MCU, independent of main processor) that automatically cuts stimulation within 100 ms of a > 15 BPM HR change. This is an additional safety control not present in the gammaCore predicate. Does FDA consider this a change that requires additional clinical safety data, or is it viewed as a safety enhancement that supports the SE argument?

*NeuroPulse position:* The cardiac interlock is a conservative safety addition responding to the known baroreceptor reflex risk (present in the predicate's labelling). We expect FDA to view this as a safety enhancement. We do not believe additional clinical data is required beyond the FAI-CV02 bench test demonstrating cutoff latency ≤ 100 ms.

### Q4 — Human factors engineering

Does FDA expect full human factors summative testing for the cervical VNS accessory, given that it is an accessory to the NeuroPulse Pro (T2) platform for which a separate 510(k) will be submitted? Or can the HFE programme be integrated into the platform-level T2 submission?

*NeuroPulse position:* We propose conducting HFE formative and summative testing at the platform level (T2 submission) and including cervical VNS-specific tasks (electrode placement, session initiation, response to cardiac alert) within the platform HFE programme. We request FDA's agreement that a separate standalone HFE submission for the cervical VNS accessory is not required.

### Q5 — Predicate clinical data applicability

The gammaCore clinical programme (K163334: n=150 cluster headache RCT; K173323: migraine study) used up to 24 mA and a fixed 25 Hz waveform. The NeuroPulse device operates at ≤ 2 mA and configurable 1–25 Hz. Does FDA agree that the gammaCore clinical data is applicable to the NeuroPulse device given its substantially lower current range? Alternatively, what clinical data does FDA recommend to establish safety and effectiveness for the NeuroPulse operating range?

*NeuroPulse position:* We propose that a focused tolerability study in 3 healthy adults (FAI-CV03, equivalent to what is described in NP-FW-CVNS-001 Rev A) is sufficient to confirm safety at the NeuroPulse operating range, combined with literature support for the gammaCore programme at the overlapping 25 Hz frequency.

---

## 5. Proposed Clinical Evidence Strategy

### 5.1 Evidence for SE filing

| Evidence type | Description | Status |
|---|---|---|
| Predicate clinical programme | gammaCore K163334 (n=150 cluster RCT) + K173323 (migraine study) | Publicly available; included in SE argument |
| Bench testing (FAI-CV02) | Cardiac interlock latency ≤ 100 ms (10 trials, oscilloscope) | PENDING — T2 prototype required |
| Bench testing (FAI-CV01) | Electrode impedance verification (anatomical phantom) | PENDING — T2 prototype required |
| Tolerability (FAI-CV03) | 3 healthy adults, minimum protocol (IRB required) | PENDING — IRB + T2 prototype |
| Literature review | Bilateral cervical VNS safety at ≤ 2 mA | Draft in progress |

### 5.2 Evidence for expanded indications (post-launch)

The following indications are not included in the initial 510(k) filing but are planned for subsequent submissions following T2 seeding studies (CLAUDE.md §11):

| Indication | Planned study design |
|-----------|---------------------|
| Depression adjunctive therapy | RCT at MUSC Brain Stimulation Lab (Mark George, MD) or UCLA (Mayank Jog, MD) |
| PTSD | VA Boston (Margaret Naeser, PhD) — existing veteran cohort |
| Post-stroke rehabilitation | Multi-site; taVNS + motor rehabilitation combined protocol |

---

## 6. Regulatory Standards

The following standards are proposed for the NeuroPulse Pro Cervical VNS Accessory:

| Standard | Applicability |
|----------|--------------|
| IEC 60601-1 (3rd Ed.) | General electrical medical device safety |
| IEC 60601-1-2 | EMC; RF emissions and immunity |
| IEC 60601-2-10 | Particular requirements for nerve and muscle stimulators |
| IEC 62133 | Battery (not applicable — hub USB-C powered; noted for completeness) |
| IEC 62304 | Software lifecycle: safety MCU → Class C; main processor → Class B |
| IEC 62366-1 | Human factors / usability engineering |
| ANSI/AAMI HE75 | Human factors engineering for medical devices |
| FDA Cybersecurity Guidance (2023) | SBOM, vulnerability disclosure, OTA update approach |
| 21 CFR 820 / ISO 13485:2016 | Quality management system (QMS must begin immediately; cannot be retroactive) |

**Q-Sub Question 6 (implicit):** NeuroPulse requests FDA's confirmation that the above standards list is appropriate and that no additional device-specific standards are required for the cervical VNS accessory.

---

## 7. Labelling Concepts

### 7.1 Indications for use statement (proposed)

*"The NeuroPulse Pro Cervical VNS Accessory is indicated for non-invasive transcutaneous stimulation of the cervical vagus nerve for: (1) acute treatment of pain associated with episodic cluster headache in adults; (2) adjunctive preventive treatment of episodic cluster headache in adults; (3) acute treatment of migraine without aura in adults."*

### 7.2 Contraindications (proposed, consistent with gammaCore labelling)

- Active implanted electronic device (pacemaker, ICD, cochlear implant, drug pump)
- Carotid artery disease (stenosis, carotid endarterectomy within 3 months)
- Cervical vagotomy
- Pregnancy (precautionary)
- Age < 18 years

### 7.3 Warnings (proposed)

- Cardiac monitoring: safety MCU monitors cardiac rhythm during stimulation; device will automatically stop if heart rate changes by more than 15 BPM during the 5-second observation window. If cutoff occurs, do not restart without medical consultation.
- Do not use while driving or operating heavy machinery.
- Do not use over broken or irritated skin.
- Discomfort at stimulation site is expected and reversible; reduce current level if discomfort is excessive.
- Keep gel electrodes away from eyes and mucous membranes.

---

## 8. Q-Sub Meeting Request

### 8.1 Meeting type

Type B Pre-Submission meeting (30-day FDA response target).

### 8.2 Proposed timing

Month 20 from T1 NeuroPulse launch (aligns with CLAUDE.md §10 regulatory timeline).

### 8.3 Agenda proposed

1. Agreement on intended use and 510(k) pathway (Q1)
2. Discussion of bilateral stimulation evidence requirements (Q2)
3. Cardiac interlock as safety enhancement — confirmatory (Q3)
4. HFE programme integration approach (Q4)
5. Clinical evidence strategy for ≤ 2 mA operating range (Q5)
6. Standards list confirmation
7. Any additional FDA questions

### 8.4 Attendees (proposed)

| NeuroPulse | FDA CDRH |
|------------|----------|
| Regulatory Affairs Lead | Primary reviewer, DNPMD |
| Clinical Affairs Lead | Branch Chief (if available) |
| Chief Medical Officer | |
| Outside Regulatory Counsel (PBM/digital health specialist, to be selected per CLAUDE.md §13.1 RISK-03 engagement) | |

---

## 9. Relationship to T2 Platform 510(k)

The NeuroPulse Pro (T2) platform requires separate 510(k) submissions for each modality with FDA-regulated claims. The cervical VNS accessory 510(k) (this document) covers the tcVNS modality. The T2 platform's TMS and clinical tACS modalities will be filed under separate 510(k)s using their own modular predicates (CLAUDE.md §10):

| T2 modality | Primary predicate | 510(k) |
|------------|------------------|--------|
| Cervical VNS (tcVNS) | electroCore gammaCore K163334 + K173323 | This document |
| TMS | NeuroStar K083538, BrainsWay K122288 | Separate filing |
| Clinical tACS | Soterix K142485, Neuroelectrics K173185 | Separate filing |

NeuroPulse will request that FDA consider bundling the Q-Sub for all three modalities into a single multi-modality Type B meeting to reduce FDA resource burden.

---

## 10. Document Control

| Version | Date | Author | Changes |
|---------|------|--------|---------|
| Rev A | 2026-05-11 | NeuroPulse Regulatory Affairs | Initial baseline; Issue #24 |

*NP-REG-CVNS-001 Rev A — 2026-05-11*  
*Confidential — not for external distribution prior to Q-Sub submission*
