# NP-DHF-001 — revision history

Moved verbatim from `docs/np_dhf_001.md` §9 at Rev 156 (`NP-QMS-DC-001` §8.2, Rev 2). `NP-DHF-001` §9 is now a pointer. **A PR that bumps the DHF appends its row to the table below** (one bump per PR); `scripts/check-dhf-index.ts` rule C fails if the row for the DHF's current revision is missing here. When a merge of `main` collides on these numbers, `bun scripts/renumber-revisions.ts` moves this branch's past main's (see the script's header). Version control holds the line-level history.

> **Correction, 2026-08-12 — a duplicate revision number is repaired here, and the repair is
> recorded rather than made silently.** Three pull requests issued DHF revisions within four days
> and two of them claimed **Rev 29**: `#272` (2026-08-12, NP-FW-EMMC-001 Rev 2), which merged
> first and is the legitimate Rev 29, and `#273` (2026-08-16, NP-HW-HEXTILE-001 Rev 4), which
> branched before `#272` landed and merged third without re-checking. **`#273`'s row is renumbered
> 29 → 31**, which is the number it would have taken had it been issued against the tree it merged
> into (`#276` had already taken 30). The front-matter revision had also been left at **28** while
> the history reached 30; it is now correct.
>
> **Why renumbering is right here and is not a breach of NP-CONV-001 §1.1.** That rule protects
> historical records of *what was written* — a revision label, a signal name, a decision entry.
> A duplicate revision number is not such a record: §4.0.2 makes revisions *strictly ordered* and
> states that two cannot be current at once, so a table with two Rev 29 rows records something that
> was never true. Renumbering the later row restores the property the scheme exists to provide.
> The **earlier** claimant keeps 29 deliberately, because any citation of "NP-DHF-001 Rev 29"
> written before today refers to it. No inbound citation of Rev 29, 30 or 31 exists anywhere else
> in the tree — verified before renumbering, not assumed.
>
> **Not fixed here, and deliberately:** the rows below are not in numerical order (the tail runs
> 25, 26, 31, 28, 27, 29, 30). That disorder is pre-existing and re-sorting it would rewrite a
> block of historical records to no functional end. It is noted so the next reader knows it is
> known.
>
> **Re-sorted 2026-09-23 at the principal's direction (Rev 71).** By Rev 70 the disorder had spread
> beyond the tail noted above — rows 47 and 32 sat at the head of the table and 26–48 were
> interleaved. The rows are now in revision order. **Only row positions changed**: every row's
> number, date, author and text is byte-identical to what it was, so no historical record was
> rewritten; the note above is kept as the record of why they were once left unsorted.

| Rev | Date | Author | Description |
|---|---|---|---|
| 1 | 2026-05-13 | Interim Quality (CEO) | Initial release. All pre-formation design documents entered retroactively under change control. DHF established at QMS formation. |
| 2 | 2026-05-17 | Interim Quality (CEO) | NP-DB-004 (R4) marked SUPERSEDED; NP-DB-005 (R5) added as ACTIVE. NP-HW-HUB-001 Rev 2 added (§5.3). NP-FW-HUB-001 Rev 1 (hub_control) added to §5.4 and §6. NPPS Language Reference added (§5.5). NP-FW-REQ-001 marked SUPERSEDED. NP-MOD-EXT-001 marked SUPERSEDED. NP-RISK-001 → Rev 2. NP-COORD-001 → Rev 1.8. CLAUDE.md → Rev 9. Relative navigation links added. DHF completeness assessment updated. |
| 3 | 2026-05-17 | Interim Quality (CEO) | NP-SIM-001 v0.1.0 (Helmet Simulator) added to §5.5; SIM category added to §4. CLAUDE.md → Rev 11. Note added below §5.5 clarifying simulator regulatory status. Open sub-issues #77–#80 recorded under parent Issue #81 / PR #76. |
| 4 | 2026-05-17 | Steve Hickman (CEO, interim Quality authority) | NP-DP-001 Rev 1 (Design and Development Plan) released and added to §5.1. DHF completeness assessment — design planning row upgraded from Partial to Good. NP-DP-001 removed from §8 planned additions (marked COMPLETE). CEO name added to Author/Approved-by fields throughout. |
| 5 | 2026-05-17 | Steve Hickman (CEO, interim Quality authority) | NP-SIM-001 updated v0.1.0 → v0.2.0 in §5.5 note — WebSocket device API (Issue #77, PR #84 CLOSED) and intranasal Y-probe animation + ACCESSORY_CONFIG (Issue #78, PR #85 CLOSED). Open sub-issues reduced to #79–#80. CLAUDE.md → Rev 13. |
| 6 | 2026-06-02 | Steve Hickman (CEO, interim Quality authority) | **Privacy programme documents added (NP-PRIV-001 Rev 1, 2026-06-02 privacy analysis):** New PRIV and SEC document categories added to §4. New §5.13 Privacy and Security Documents created, containing: NP-PRIV-001 Rev 1 (privacy analysis PDF), NP-PRIV-REM-001 Rev 1 (remediation master plan), NP-SEC-BR-001 Rev 1 (breach response plan), NP-PROC-POA-001 Rev 1 (POA procedure), NP-APP-TELEMETRY-001 Rev 1 (app telemetry policy). NP-FW-EMMC-002 Rev 1 (firmware privacy delta) added to §5.4 with explanatory note; also cross-listed in §5.13 for privacy programme traceability. **NP-SIM-001 updated v0.2.0 → v0.3.0** — T2 TMS focal figure-8 coil added (Issue #79 CLOSED); open sub-issues reduced to #80. **CLAUDE.md updated Rev 13 → Rev 15** (Rev 14 was intermediate — privacy remediation locked decisions, 19 new §13.4 pending decisions, 5 new locked decisions, 6 new §14 entries; Rev 15 adds DHF index update). NP-APP-ROADMAP-001 Rev 2 noted as required (HealthKit binding constraint). NP-COORD-001 Rev 1.9 noted as required (G3-09 FHIR IG gate). NP-REG-PBM1064-001 Rev 2 noted as required (Q-13 Mode F). DHF completeness assessment updated — Privacy programme row added. §8 planned additions expanded with 8 new privacy-related documents. |
| 7 | 2026-06-03 | Steve Hickman (CEO, interim Quality authority) | **Privacy programme expansion — NP-PRIV-001 Rev 2 delta (8 new findings) + direct remediations:** Three new documents added to §5.4 and §5.13: NP-FW-ANON-001 Rev 1 (research anonymisation engine firmware spec — k-anonymity + l-diversity + differential privacy), NP-LEGAL-BAA-001 Rev 1 (BAA template — DRAFT), NP-INT-FHIR-001 Rev 1 (FHIR R4 IG — T2 clinical profile). NP-FW-EMMC-002 §G added (SHDR accelerometer reclassification, OI-EMMC2-07 BLOCKING for schema freeze). NP-APP-ROADMAP-001 updated A → Rev 2 (§9 Privacy Constraints binding). NP-APP-TELEMETRY-001 updated A → Rev 2 (`engagement_tier` replaces `session_sequence`). NP-SEC-BR-001 escalation chain updated (TBD → CEO interim). NP-PRIV-REM-001 updated A → Rev 2 (STEP-31 through STEP-36 added; STEP-10/11/12/13/14/20 enhanced with operational detail). CLAUDE.md updated Rev 15 → Rev 17 (Rev 16 intermediate). §7 completeness updated — Privacy programme row expanded (BIPA + MHMD added). §8 planned additions: NP-FW-ANON-001, NP-INT-FHIR-001, NP-LEGAL-BAA-001 marked COMPLETE; NP-REG-BIPA-001, NP-REG-MHMD-001 added as planned. |
| 8 | 2026-06-03 | Steve Hickman (CEO, interim Quality authority) | **NP-PRIV-AUDIT-001 Rev 1 released** — iOS/Android app privacy audit (STEP-21 of NP-PRIV-REM-001). 16 findings (0 Critical, 5 High, 7 Medium, 4 Low). 16-item compliance checklist (AUDIT-01 through AUDIT-16) all OPEN — gates external beta. NP-PRIV-AUDIT-001 added to §5.13 Privacy and Security Documents. NP-PRIV-AUDIT-001 marked COMPLETE in §8 planned additions. docs/status/pending-decisions.md §13.4 pending item "App privacy audit" marked [x]. docs/status/document-register.md document register updated with NP-PRIV-AUDIT-001 Rev 1 entry. |
| 9 | 2026-06-03 | Steve Hickman (CEO, interim Quality authority) | **Issue #98 — Adaptive stimulation transparency (STEP-33 of NP-PRIV-REM-001) COMPLETE.** np_adaptation_log.h new firmware header (np_adapt_trigger_t enum, 17 values; np_adaptation_event_t struct; np_adapt_log_event/flush/reset API). np_session_log updated with NP_LOG_TAG_UHDR_ADAPT_EVENT (0x18) and np_log_adapt_event(). iOS: AdaptationEvent.swift model (AdaptTrigger + plainLanguageDescription + CompletedSessionSummary); AdaptiveAdjustmentsCard.swift; SessionHistoryView.swift. NP-PRIV-NOTICE-001 Rev 1 released (docs/np_priv_notice_001.md) — GDPR Art. 13(2)(f) §4 for adaptive stimulation. OI-PA-04 OPEN — Privacy Lead sign-off on plain-language copy required before Adaptive Adjustments card ships. T2 NP-API-001 schema deferred to G3. CLAUDE.md → Rev 18. NP-PRIV-NOTICE-001 added to §5.13. ISA at MEMORY/WORK/20260603-adaptive-transparency/ISA.md (E3, 38 ISCs). |
| 10 | 2026-06-04 | Steve Hickman (CEO, interim Quality authority) | **Issue #51 — Core iOS app parallel integration (PR #106).** E4 ISA scaffolded at `app/ios/ISA.md` (NP-APP-ISA-001, 164 ISCs). 9 parallel Engineer agents in git worktrees implemented: `AgeGateView.swift` + `Under16View.swift` (minimum age gate, docs/status/pending-decisions.md §13.4 pending item marked [x]); `HealthKitSessionReader.swift` (session-scoped HRV read, ISC-94–96); `ProtocolChunker.swift` (BLE ≤512-byte framing with START/CONT/END/SINGLE headers, 17/17 edge cases); `SessionHistoryView.swift` + `AdaptiveAdjustmentsCard.swift` (from Issue #98, merged into this PR); `en.lproj/Localizable.strings` (98 keys); `Info.plist` + `PrivacyInfo.xcprivacy` + `AppStorePrivacyLabel.md`; `.swiftlint.yml`; 6 XCTest suites (44 tests, all passing). Modified: `GATTCharacteristics.swift` (sessionStop CBUUID added, duplicate GATTParser removed); `NeurOneGATTManager.swift` (sendSessionStop); `SessionView.swift` (stop command, mode labels, HealthKit card); `NeurOneApp.swift` (age gate sequence, HealthKitSessionReader injection); `SessionProtocolUploader.swift` (ProtocolChunker + programAutonomous); `SetupView.swift` (Mode 3 card); `NPProtocolDefinition.swift` (Identifiable conformance on 7 picker enums). iOS source table added to §6b. NP-APP-ISA-001 added to §5.5. NP-APP-ROADMAP-001 OI-PA-01 (age gate legal threshold) remains open. Three validator safety gaps documented via XCTExpectFailure: charge density, PBM dose, zero-duration — follow-up required. CLAUDE.md → Rev 19. |
| 11 | 2026-06-04 | Steve Hickman (CEO, interim Quality authority) | **PR #107 — iOS validator safety gaps closed + PrivacyInfo.xcprivacy bundle fix.** `PrivacyInfo.xcprivacy` was on disk but absent from `project.pbxproj` (zero refs) — added to Copy Bundle Resources; without this the privacy manifest does not ship in the app bundle (ISC-133 now verified). Three `XCTExpectFailure`-wrapped validator tests converted to real passing tests: tDCS charge density guard (ISC-38: `I×t/electrodeArea > 40 µC/cm² → error`; `tdcsDefaultElectrodeAreaCm2 = 35 cm²` added to `NPHardwareLimits`); zero-duration hard rejection (ISC-47: `dur ≤ 0 → .error`, was `.warning`); PBM session dose guard (ISC-47: estimated dose vs `maxSessionDoseJCm2` limit). `NPProtocolValidatorTests` 9/9 passing with zero `XCTExpectFailure`. NP-APP-ISA-001 updated: ISC-38, ISC-47, ISC-133 marked `[x]`; Decisions and Verification sections populated; progress 0/164 → 3/164. |
| 12 | 2026-06-07 | Steve Hickman (CEO, interim Quality authority) | **Three new documents added — NP-FMEA-001 Rev 1 (SW-01 Safety MCU Unit-Level FMEA, PR #120), NP-API-001 Rev 1 (T2 Clinical Scripting API Specification, PR #121), NP-DT-001 Rev 1 (Design Input/Output Traceability Matrix, PR #122).** NP-FMEA-001 added to §5.7 Risk Management Records (43 failure modes, 2 initial UNACCEPTABLE risks mitigated, 5 open items). NP-API-001 added to §5.5 Session/Protocol/Application Specifications (G1 gate item COMPLETE; security audit NP-SEC-PENTEST-002 required before clinical key issuance). NP-DT-001 added to §5.1 QMS and Quality Documents (G2 exit criterion per NP-DP-001 §6.4). §7 DHF completeness — design inputs and design outputs rows upgraded from Partial to Good. §8 planned additions — NP-API-001 and NP-DT-001 marked COMPLETE. CLAUDE.md updated Rev 17 → Rev 22 in §5.2. Header corrected Rev 9 → Rev 12 (footer was already at Rev 11; this revision closes the discrepancy). |
| 13 | 2026-06-07 | Steve Hickman (CEO, interim Quality authority) | **Session Display Mode 1 implementation complete — ISC-30 + 17 ISCs verified (commit 9ce36a5).** NP-APP-ISA-001 status updated: progress 3/164 → 20/164. ISC-30 implemented: `SessionView.sessionDownloadControl` shows "Download Session Data" button when `status == .completed && epoch != 0`; `startCompletedSessionDownload()` calls `EDFDownloader.requestDownload(sessionID:)`. Epoch bug fixed: `edfSessionID: gatt.session.epoch` was `Optional(0)` (non-nil) for hub-unassigned sessions; corrected to `Self.edfSessionID(from:)` → `nil` when epoch 0. `SessionDisplayTests.swift` added (7th XCTest suite, 5 tests, covers ISC-30 predicate + epoch mapping). ISC-21 through ISC-34, ISC-161, ISC-162, ISC-164 code-review verified and checked off in ISA. §6b test count updated: 6 suites 44 tests → 7 suites 49 tests. |
| 14 | 2026-06-09 | Steve Hickman (CEO, interim Quality authority) | **OTA firmware update — iOS + firmware C module.** `firmware/ota/` added to §6 firmware source table (host-testable Class B module; `np_ota_state.h/.c`; CRC32 over first 40 bytes; 21 host tests). OTA iOS modules added to §6b (`OTAManager`, `FirmwareUpdateService`, `OTAModels`, `OTAView`; 27 OTAManagerTests). ISA progress updated: 36/164. §6b test count: 7 suites 49 tests → 8 suites 76 tests. `OTAModels.swift` entry corrected: `formattedBytes` uses integer round-half-up (avoids banker's rounding producing "0 KB" for sub-1 KB transfers). docs/status/completed-decisions.md updated with locked OTA decisions (opcode wire values, SPKI pinning, fingerprint-first ordering). NP-APP-ISA-001 ISC-107–113 VERIFIED. Rev 13 → Rev 14. Effective 2026-06-09. |
| 15 | 2026-06-11 | Steve Hickman (CEO, interim Quality authority) | **OI-SW01-M07-02 CLOSED — Shared crypto library `firmware/crypto/` added.** `firmware/crypto/` added to §6 firmware source table (Class C/B, SOUP-backed by Monocypher 4.0.2). NP-SW-001 SOUP table updated: Monocypher 4.0.2 entry replaces generic Ed25519 placeholder. `firmware/crypto/vendor/monocypher/VERSION` created as IEC 62304 §8.1.2 SOUP record. Build system: `C_EXTENSIONS OFF` enforced via CMake property; Monocypher SOUP files compiled with `-w`; `-std=c11` raw flag replaced by CMake C_STANDARD property. 11/11 host tests pass. Privacy analysis: clean. docs/status/pending-decisions.md §13.4 OI-SW01-M07-02 CLOSED; §13.5 firmware source row updated; §14 np_crypto row added. Rev 14 → Rev 15. Effective 2026-06-11. |
| 16 | 2026-06-15 | Steve Hickman (CEO, interim Quality authority) | **NP-FMEA-001 Rev 1 → Rev 2 — §3.7 description corrected for OI-SW01-M07-02 closure.** NP-FMEA-001 Rev 1 §3.7 SW01-M07 description incorrectly stated Ed25519 was "self-contained in the Safety MCU firmware (no external crypto library)". Corrected in Rev 2 to state Ed25519 is provided by the shared `np_crypto` static library (Monocypher 4.0.2, RFC 8032 §5.1.7, SHA-512) per OI-SW01-M07-02 closure (PR #132, 2026-06-11). FMEA-M07-05 mitigation updated to reference Monocypher `ct_memcmp`. §5.7 NP-FMEA-001 Rev column updated A → B. No failure modes added or removed; no risk scores changed. docs/status/pending-decisions.md §13.4 and §14 updated to Rev 2. Rev 15 → Rev 16. Effective 2026-06-15. |
| 17 | 2026-07-11 | Steve Hickman (CEO, interim Quality authority) | **FreeRTOS-Kernel V11.3.0 vendored and integrated (SW-02 RTOS).** `firmware/vendor/freertos/` added to §6 firmware source table (Class B SOUP; byte-exact V11.3.0 subset from FreeRTOS-LTS 202604.00 — ARM_CM7 r0p1 port + heap_4 shipped, POSIX port host-test-only, MIT `LICENSE.md`, `VERSION` SOUP record). NP-SW-001 §4.2 and §9.4 SOUP table updated (10.5.x placeholder → V11.3.0 vendored; verification detail added; stack-overflow + malloc-failed hook claim now substantiated by `np_hub_freertos_hooks.c`). First-party `FreeRTOSConfig.h` + hooks authored in `firmware/hub_control/`. Host verification `np_freertos_smoke_tests` (kernel + config + hooks on POSIX port, runs scheduler) added to root CMake and `firmware-host-tests.yml`; full host suite 10/10 green. On-target ARM_CM7 build wired (`np_freertos` library, `NP_PLATFORM_INCLUDE_DIRS` populated) but pending ARM toolchain + MCUX SDK + startup/linker bring-up. CLAUDE.md → Rev 29. Rev 16 → Rev 17. Effective 2026-07-11. |
| 18 | 2026-07-11 | Steve Hickman (CEO, interim Quality authority) | **§6 firmware source records corrected — four NP-FW-EMMC-002 modules now recorded as DHF design outputs; privacy-protection universalization reflected.** The stale §6 note claiming the NP-FW-EMMC-002 modules "do not yet have corresponding source code directories" was false for four modules; they are now added to the §6 firmware source table as DHF records: **§B factory reset** ([firmware/factory_reset/](../firmware/factory_reset/)), **§C two-layer UHDR key** ([firmware/uhdr_key/](../firmware/uhdr_key/)), **§D research-anonymization Scratch encryption** ([firmware/anon/](../firmware/anon/)), **§E EDF+ privacy header writer/validator** ([firmware/edf/](../firmware/edf/)). §A (warranty token — app-side pending hub GATT) and §F (Mode F — compile-gated in `firmware/hub_control/`) remain spec-only and the reduced note is retained. §7 design-outputs row updated (4 authored, 2 spec-only). Privacy-protection universalization (docs/status/pending-decisions.md §13.4/§13.5, 2026-07-10) reflected in §5.13 NP-APP-ROADMAP-001 row, §7 Privacy programme row, and the NP-REG-BIPA-001 / NP-REG-MHMD-001 planned-additions rows: BIPA biometric written release and MHMD no-sale + standalone authorization apply to ALL users; the legal opinions confirm scope and do NOT gate activation. Rebased on main after PR #178 (FreeRTOS) took Rev 17 + CLAUDE.md Rev 29; this change is therefore Rev 18 + CLAUDE.md Rev 30. docs/status/document-register.md NP-DHF-001 row updated to Rev 18. Rev 17 → Rev 18. Effective 2026-07-11. |
| 19 | 2026-07-13 | Steve Hickman (CEO, interim Quality authority) | **OI-CVNS-HUB-11 — numeric hub-vs-MCU per-electrode impedance cross-validation for cervical VNS.** Crosses the Class C boundary: SW01-M06 (`firmware/safety_mcu/src/np_impedance_check.c`) now reports per-electrode CVNS impedance to the hub in the spare bytes of the heartbeat reply (`np_safety_imp_report_t`, `firmware/common/include/np_spi_wire_types.h`); the hub (`np_safety_spi.c`, `np_mod_cvns.c`) cross-validates it against its own OI-CVNS-HUB-09 measurement and fails closed on divergence beyond `NP_CVNS_IMPEDANCE_CROSSVAL_KOHM`. NP-FMEA-001 → Rev 3 (SW01-M06 delta + FMEA-M06-05/06, both ACCEPTABLE — the per-electrode report is additive telemetry and does not alter the Class C enable gate). Raw per-electrode kΩ classified UHDR (device-internal transfer only, never SHDR); divergence flag → SHDR (NP-FW-EMMC-001 §12 classification-table docx row is a pending sync; classification captured in code + CLAUDE.md §5.1). Host verification: +5 hub (`np_mod_cvns_tests`) +4 MCU (`np_impedance_report_tests`) tests; full firmware host suite 14/14 green; all changed C files clean under ARM `-Wall -Wextra -Werror`. CLAUDE.md → Rev 31. Rev 18 → Rev 19. Effective 2026-07-13. |
| 20 | 2026-07-13 | Steve Hickman (CEO, interim Quality authority) | **NP-FEAS-FNIRS-001 Rev 1 added — fNIRS-on-existing-optics feasibility (Neurode Labs competitive analysis).** New FEAS document category added to §4 (feasibility assessments and competitive analysis; explicitly NOT §820.30 design records). NP-FEAS-FNIRS-001 Rev 1 added to §5.3 Hardware Specifications with EXPLORATORY status + explanatory note (competitive-analysis feasibility, no design input/output/decision created; would formalise into NP-DT-001 design inputs + a hardware/firmware spec only if pursued). Triggered by Neurode headband comparison (fNIRS is the sole feature category with no NeurOne equivalent; tRNS is a firmware preset gap). docs/reference/competitive-position.md competitive table gained a Neurode column + Brain-monitoring + tRNS rows + gap note; §14 register updated. CLAUDE.md → Rev 32. Rev 19 → Rev 20. Effective 2026-07-13. |
| 21 | 2026-07-21 | Steve Hickman (CEO, interim Quality authority) | **Helmet-geometry design-study cluster added — new §5.14 (12 documents).** Derives the four-station helmet layer stack from physical requirements and follows the thermal-safety thread through to a firmware module-boundary decision: NP-HELMET-GEOM-001 + ISA (geometry / materials / structural elements / MTBF-cost), NP-THERM-BEZEL-001 (THERM-1/BEZEL-1 coupling; bezel set 1.0 mm), NP-THERM-CFD-001 + NP-THERM-CFD-C2-001 (THERM-1a CFD boundary conditions + C2 go/no-go run card), NP-FMEA-GEOM-001 (layer-stack hardware FMEA; surfaces FMEA-G07-01, the fan-loss scalp-overheat gap), NP-REQ-FANHEALTH-001 (SR-FAN-01…06 interlock requirement drafted against NP-SW-001 §6.2) + NP-PLAN-FANHEALTH-001 (sequenced plan), NP-ENV-001 (survival/warranty vs operating envelopes; survival widen to −20/+60 °C; hybrid gating; humidity survival-only), NP-ENV-OPRANGE-001 (per-modality operating ranges), NP-FW-POE-001 (signed operating-envelope encoding; MCU-table-authoritative min() enforcement) + NP-FW-M09-ARCH-001 (operating-envelope gate as new module SW01-M09). All are design studies; none tooling-locked; numbers provisional pending THERM-1a + component datasheets. No existing controlled document was modified (cross-references are citations only). Registering FMEA-G07-01 into NP-RISK-001 and SR-FAN-01…06 into NP-SW-001 under change control is a tracked follow-on. §5.14 added; §7 design-outputs note updated; §5.1 self-row + header Rev 20 → U. Effective 2026-07-21. |
| 22 | 2026-07-22 | Steve Hickman (CEO, interim Quality authority) | **THERM-1a first-pass analysis registered — NP-THERM-CFD-R1-001 added; fan-health path selection resolved; BN-boss conductive export adopted.** New results study NP-THERM-CFD-R1-001 (1D closed-form + rough non-verification-grade axisymmetric FD, C2/C3/C6 + BN-boss conductive-export study) added to §5.14. Outcome registered across the cluster under change control: (1) **NP-REQ-FANHEALTH-001** §4a — **Path A REJECTED** (junction throttle leaves scalp-facing face ≈ 60 °C, 14–21 °C over the 42 °C limit, at the worst fault; confirmed 1D + 2D and with the export via), **Path B1 SELECTED** (scalp-facing NTC at PD2); provisional SR-FAN-03 ceiling (halt/trickle PBM on fan loss, ≈ 4.5 mW/cm² at 43.3 °C ambient) + SR-FAN-04 bound (τ_face tens of min, t₄₂ minutes, ≤ 10 s target met with wide margin), marked TBD-per-datasheet/THERM-1b; OI-FAN-01 first-pass DONE. (2) **NP-FMEA-GEOM-001** FMEA-G07-01 closure path updated (Path A disproven → Path B1; SR-FAN-03 halt-on-fan-loss); OI-GEOM-FMEA-01 advanced. (3) **NP-HELMET-GEOM-001** §8 THERM-1a sub-gate status updated to first-pass-done / verification-grade-CFD + THERM-1b open. (4) **BN-boss conductive export to an external heatsink adopted as base thermal design** (cools the junction throttle-free without ventilating the shielded interior; recorded in completed-decisions.md). All numbers remain provisional pending the verification-grade 2D CFD (NP-THERM-CFD-001 §9 step 2) and THERM-1b bench. Change-control registrations completed this revision: (5) **NP-DT-001 Rev 1 → B** — DI-SAFE-13 added (face ≤42 °C under loss of forced convection; Path B1 + SR-FAN-03 + ambient/duty gate; BN-boss export as base thermal design), §3.2 registry + §5 matrix, DI total 57 → 58. (6) **NP-SW-001 Rev 1 → B** — SR-FAN-01…06 accepted into §6.2, SW01-M04 module text extended. (7) **NP-RISK-001 register Rev 2 → C** — **RISK-26 assigned** for FMEA-G07-01 (fan/heatsink loss → scalp face >42 °C), Path B1 mitigation/closure path recorded, status OPEN; header counts updated (26 risks, 3 OPEN incl. RISK-26); revision-history Rev 3 row added. §5 NP-RISK-001 index row updated to Rev 3 / RISK-01–26. §5.14 table + intro updated; §5.1 self-row + header Rev 21 → V. Effective 2026-07-22. **Note:** this revision's own §5.1 rows for NP-SW-001 and NP-DT-001 were not synced to their new Rev 2 status at the time — corrected in Rev 23 below. |
| 23 | 2026-07-27 | Steve Hickman (CEO, interim Quality authority) | **Three planned QMS documents authored and closed out of §8: NP-HFE-001 Rev 1 (Human Factors Engineering Plan), NP-PMS-001 Rev 1 (Post-Market Surveillance Plan), and NP-IRB-001 Rev 1 (IRB Protocol, DRAFT — template only, approval still pending outreach).** All three added to §5.1. **NP-FW-PBM1064-001 → Rev 2:** §6.6 factory calibration procedure added, closing OI-PBM-04 (procedure specified; FAI-SM-06/07/08 hardware bench execution remains open). **NP-SW-001 → Rev 3:** §5.2.1 ZONE_ID debounce requirement (RISK-18) added at the software-development-plan level (on top of Rev 2, PR #217's SR-FAN-01..06 fan-health interlock), closing the corresponding `docs/status/pending-decisions.md` item (implementations already existed in NP-FW-ZA-001 and NP-FW-PBM1064-001; this closes the traceability gap, not a functional gap). §8 planned additions: NP-HFE-001 and NP-PMS-001 marked COMPLETE; NP-IRB-001 updated to reflect drafted-but-unapproved status. **Two stale `pending-decisions.md` checkboxes corrected as a bookkeeping fix** (no design change): the SHDR accelerometer reclassification item (§G was already authored 2026-06-03, not "to be authored" as the line incorrectly stated) and the FHIR ImplementationGuide item (NP-INT-FHIR-001 was already released 2026-06-03 and already shown COMPLETE in this index's own §8) were both marked closed to match reality. **Rebase reconciliation with Rev 22 (PR #217, merged concurrently):** renumbered this revision from a colliding "V" to "W"; §5.1 NP-SW-001 row corrected to Rev 3 (was left at stale Rev 1 description by Rev 22, see note above) and now describes both the SR-FAN and ZONE_ID debounce changes; §5.1 NP-DT-001 row corrected to Rev 2 / 2026-07-22 (was also left at stale Rev 1 description by Rev 22). No content from Rev 22 was altered. Rev 22 → W. Effective 2026-07-27. |
| 24 | 2026-07-27 | Steve Hickman (CEO, interim Quality authority) | **NP-PMS-001 → Rev 2:** §3.1 Intake channels expanded with three channels omitted from Rev 1 — website contact form (distinct from the in-app form; reaches prospective buyers and anyone without a working app), phone support line (restricted to Home Premium and T2 service contract priority-support holders, CLAUDE.md §2.1/§2.3), and website chatbot (first-line capture, escalates to a human agent under the same 1-business-day complaint rule). §5.1 self-row updated. Rev 23 → X. Effective 2026-07-27. |
| 25 | 2026-07-27 | Steve Hickman (CEO, interim Quality authority) | **NP-TOOL-HUB-001 Rev 1 released — Hub Enclosure Tooling Specification, closing the `docs/status/pending-decisions.md` §13.4 "Hub tooling" item.** Added to §5.6 Tooling and Manufacturing Specifications. Four molded features on the single hub housing tool (no separate mold): F-01 intranasal probe dock (Y-junction saddle + bilateral silicone-padded receptacles, ≤2N retention, prevents Y-junction fracture per CLAUDE.md §3); F-02 two tethered anchor posts for the hub's own USB-C and DFU/service port covers (≤20mm tether, geometrically bounded from the F-04 fan intake); F-03 large-radius Boa cable channel through the hub housing (≥12×-lace-OD minimum bend radius, PTFE-lined continuation of the existing shell channel, CLAUDE.md §4.4); F-04 tool-free fan/heatsink service door (two diagonally-opposed quarter-turn captive fasteners, ≤6mm louvre slot finger-probe safety) supporting the SR-FAN-05 predictive-maintenance alert (RISK-26 / FMEA-G07-01) with a user-clearable cleaning path. **Hub placement is inferred, not newly asserted:** the occipital-arch, external-to-shield location follows from three already-locked/adopted facts — the EEG harness routing origin at "Hub PCB EEG connector" (NP-DRV-SHELL-001 Rev 2), hub-resident antennas (CLAUDE.md §4.1), and the external fan-cooled heatsink terminating the BN-boss thermal export (NP-THERM-CFD-R1-001 §5, Rev 22/W of this index) — the exact mechanical interface is not yet CAD-locked (OI-HTOOL-01). 11-item mold design review checklist (HUB-MDR-01–11); 4 FAI items (FAI-HTOOL-01–04, FAI-HTOOL-02 BLOCKING on the tether-reach-vs-fan-intake test); 6 open items (OI-HTOOL-01–06). No existing controlled document was modified; all cross-references (NP-HW-HUB-001, NP-REQ-FANHEALTH-001, NP-THERM-CFD-R1-001, NP-DRV-SHELL-001) are citations only. `docs/status/pending-decisions.md` and `docs/status/document-register.md` updated in lockstep. Rev 24 → Y. Effective 2026-07-27. |
| 26 | 2026-07-30 | NeurOne Hardware Engineering | **NP-HW-HEXTILE-001 Rev 1 released — Hex-Tile Module Electrical / FPC Specification (T1-A, T1-C), closing the gap the NP-HW-FPC-001 Rev 5 supersession note declared open** (*"no document yet specifies the T1-A/T1-C hex-tile FPC pinout or electrical layout at the level of detail this document provided for the retired architecture"*). Added to §5.3 Hardware Specifications with an explanatory note (DESIGN STUDY, not a tooling baseline). It is the electrical counterpart to NP-HEX-ZM-001's mechanical/socket/addressing model. Principal content: **91-site 5-ring centered-hexagonal emitter lattice at 3.80 mm pitch**, site 0 reserved (PD1 on T1-A/T1-C, electrode axis on T1-B), identical geometry on every tile type so a type is a population difference only — T1-A 45 × 660 + 45 × 808; T1-C 30/30/30 (3-colouring of the triangular lattice); T1-B derivable by ring depopulation (§4.5, deferred to Rev 2). Irradiance derived rather than inherited: T1-A reaches the 400 mW/cm² pulsed ceiling by construction at 150 mA; T1-C aggregate 566 mW/cm² against the 600 mW/cm² ceiling. **Three architecture decisions that do not scale back:** (D-3) the on-module driver is fitted to **every** tile type, not only T1-C, because 240 hub-side driver channels and ~1,280 power conductors inside the Faraday envelope are not buildable; (D-4) TIA + ADC move on-module, which **deletes** the ~80× DG2788A per-socket gain-switch NRE that SMART-1 opened rather than redesigning it; (D-7) per-cluster I2C segments with UID-derived dynamic addressing, removing the shared-0x30 address collision instead of muxing around it — one tier of muxing, not the cascade anticipated. Socket interface: **16-position pogo, 2.00 mm pitch**, pin count derived as the union of all tile types' needs (electrode + driven shield + AGND present at every socket because SMART-1 permits any type in any socket); no ZONE_ID pin (UID inventory supersedes the resistor ladder — re-scoping of NP-SW-001 §5.2.1 / RISK-18 debounce flagged as OI-HEXTILE-08). VLED 24 V (0.26 A/contact, 4× derating). Safety MCU gates VLED **per cluster** (D-8), proposed as the hardware half of NP-HEX-ZM-001 OI-HUB-SOCKET-01. 8 decisions (D-1..D-8) with rejected alternatives recorded, 12 open items (OI-HEXTILE-01..12), 16-item DRC checklist. **Two findings routed to principal decision rather than engineering closure:** (1) driver + metering BOM ~$11.50/tile → **~$920/headset at 80 populated sockets** (§6.4), quantifying what NP-HEX-ZM-001 §4a recorded as "Known cost, not yet quantified" — dominated by two InGaAs PDs per tile, with partial socket population as the leading mitigation (OI-HEXTILE-06); (2) the T1 power envelope permits only **~6 concurrent active tiles**, not 80 (§9) — the lattice buys placement freedom, not additional deliverable dose, which also bounds NP-HEX-ZM-001 §6's aggregate-thermal concern and surfaces **OI-HEXTILE-09**, a safety-adjacent gap in the delivered Protocol v2 wire format (a `NP_PROTO_TARGET_SOCKET_MASK` may name more tiles than the negotiated USB-C PD contract supports, with no compiler or session-runner check). §5.3 NP-HW-HUB-001 row annotated to point at OI-HEXTILE-10 (Rev C interface requirements). **No existing controlled document was modified** — all cross-references are citations or forward requirements. `docs/status/document-register.md` updated in lockstep. **Bookkeeping fix (no design change):** the §5.1 NP-DHF-001 self-row read "Rev X" while the header read "Rev Y" (drift introduced at Rev 25); both now read Z. Rev 25 → Z. Effective 2026-07-30. |
| 27 | 2026-08-04 | NeurOne Hardware Engineering | **NP-HW-HEXTILE-001 Rev 1 → Rev 2 — cluster-count correction. Documentation only; no firmware behaviour changed.** Rev 1 §8.2 stated that NP-HEX-ZM-001 §5.4a *"already partitions ~80 tiles into 4–10 clusters"*. **4–10 was NP-HEX-ZM-001's figure for the retired 30-socket lattice** and was carried across to ~80 sockets without rescaling; several component counts were then sized off it. The figure does not survive its own arithmetic — 4 clusters at n=80 implies 20 tiles per cluster, which exceeds both CLUSTER-1's 7-tile unit and §8.2's own 10–19-modules-per-segment I2C capacitance limit. **Rev B derives the count instead of carrying it.** Inputs: the v1 lattice `ROW_WIDTHS = [3,6,7,8,9,8,9,8,7,6,5,4]` (80 sockets, 12 coronal rows, `scripts/sync-socket-map.ts`), **CLUSTER-1** (7-hex flower or partial flower, principal direction 2026-07-30, **unchanged by this revision**), and **SYM-1** (new principal direction 2026-08-04: the cluster partition is mirror-symmetric about the sagittal midline). Result: **18 clusters, provably minimal, not a greedy result.** Derivation (NP-HW-HEXTILE-001 §8.2.1): a cluster containing a midline socket must equal its own mirror image, so its centre must be self-mirror i.e. on the midline; only odd-width rows carry a midline socket (sockets **{2, 13, 29, 46, 62, 74}**, NP-HEX-ZM-001 §3.2) and a flower spans only rows r−1…r+1, so each midline cluster holds exactly one — **six midline clusters are forced**, absorbing exactly 30 sockets (6 centres + 12 in-row petals + 10 contested petals at x=±0.5 on r1…r9 + 2 on r11). The residual 50 sockets form two mirror-image lateral bands of 25, whose minimum flower/partial-flower cover is **6 per band** by exhaustive branch-and-bound (the naïve ceil(25/7)=4 is unreachable — the bands are only 2–3 sockets wide). 6 + 2×6 = **18**. **SYM-1 costs 6 clusters and ~$38** over the unconstrained minimum of 12; accepted because the cluster is simultaneously the D-8 safety-cut domain and the D-7 I2C segment, so an asymmetric partition would make a per-cluster safety cut asymmetric across hemispheres and would split the inclusive-midline zone-membership rule (a midline socket belongs to BOTH hemisphere zones of its lobe) across two bus segments — against which every lateralized protocol in the tree is written, including NP-OPT-PSF-001 §4's exactly-50/50 midline model. **Propagated:** D-8 VLED high-side switches 4–10 → **18**; §8.2 I2C pull-ups 20 → **36**; segments used **18 of 32** available; cluster-tier BOM $63.40 → **$114.12**. **Two architecture claims re-checked rather than assumed:** (1) D-7's muxing survives — one tier of PCA9548A over LPI2C1–LPI2C4 gives 32 segments and 18 uses 56 %, so no cascade is needed; (2) **D-8's GPIO argument does NOT close at 18 and is raised as a new open item rather than accepted silently.** **New open items:** **OI-HEXTILE-13** — safety-MCU GPIO budget and enable architecture: the STM32G071 **package is unspecified anywhere in the document tree** (the only package-qualified STM32G071 is NP-HW-HUB-001 §8.3's UFQFPN32 *cluster* MCU, a different part), demand at 18 enables is ~40 I/O which excludes every ≤32-pin option and leaves LQFP48 with almost no margin; **NP-HW-HUB-001 Rev 3 §7.2 and NP-DRV-SHELL-002 §6/§7.1 specify incompatible enable architectures** — a single `NP_SAFETY_EN_PBM_CRANIAL` bit with an explicitly all-or-nothing cranial cut (1 GPIO) versus per-cluster `SAFE_EN_n` direct from the safety MCU (18 GPIO) — so it is **not currently decided whether the safety layer can cut one cluster or only the whole cranial lattice**; and `firmware/safety_mcu/include/np_safety_config.h` provisionally double-assigns **PA4** to both SPI1 NSS (load-bearing — frames are delineated by NSS transfer length) and `NP_EN_PBM_ZONE4_PIN`, so the existing 5-enable allocation cannot be cited as evidence that 18 will close. **A proposed resolution is recorded at §8.4.1 (PROPOSED, not decided — safety review OI-HUB-C07 arbitrates):** split the enable by IEC 62304 class — retain per-cluster gates but move them to **Class B** for availability management, with a **single Class C** `NP_SAFETY_EN_PBM_CRANIAL` in series as the hard interlock. Rationale: both peer documents already concede that coarser cutting is never less safe, so per-cluster *policy* buys availability only; rail fault isolation is common to both designs (gates are per-cluster either way) and is therefore not an argument for per-cluster policy; and encoding cluster membership in Class C firmware puts a **topological** map — one that moves with MECH-2 and REG-1 — behind a certification boundary, which NP-HW-HUB-001 §4.5.1 rejects for the logical address on identical grounds. The proposal preserves R-11 (the Class C bit stays in series), keeps SHELL-002's availability benefit, and drops safety-MCU demand from ~40 to ~23 I/O. **Falsifier stated explicitly:** a hazard where cutting only the faulted cluster is required *and* a whole-lattice cut is itself unacceptable — safety review should either produce it or close the item. **OI-HEXTILE-14** — peer documents still sized off the superseded counts: NP-DRV-SHELL-002 §7.1 provisions 12 cluster-tail connectors with 16 positions (**18 exceeds the provision**) and its §3.4 `8 branches × ≤2 clusters = 16` tree cannot reach 18; NP-HW-HUB-001 §6.3 sizes DG2788A at "1 per cluster (10 at n=80)"; NP-HEX-ZM-001 §5.4a's MECH-2 table prices the flower at 12 boards / $76.08. **Interconnect options and a recommendation are recorded at §8.2.2 (PROPOSED, not decided):** two independent limits bind — **C1** the 16 provisioned cluster-tail connector positions, and **C2** the `8 branches × <=2 clusters = 16` I2C tree. **C2 does not exist under NP-HW-HEXTILE-001's own D-7** (4 x LPI2C x PCA9548A = 32 segments, 18 used, 14 spare), so it resolves alongside OI-HUB-C17, which NP-HW-HUB-001 §7 already recommends deciding in D-7's favour; **C1 does not self-resolve and must be fixed before Rev 3 layout**. Recommended: adopt D-7's tree and provision **20** connector positions rather than 18 (adding tails is the cheap axis — SHELL-002 §7.3 notes adding a *conductor* costs 16 hub pins — and 20 absorbs a REG-1 re-cut without a second re-spin); and **if the §8.4.1 single-cranial-enable proposal survives safety review, remove `SAFE_EN_n` from the 12-conductor tail** — it is the only star component (N1 power is already a broadside tree, N2 control already a two-level tree), so a broadcast enable permits a multi-drop trunk and makes connector count insensitive to future cluster-count changes. Four further options assessed and not recommended: raise branch fan-out to 8 x 3 = 24 (no new silicon, but only relevant if the cluster-MCU tree survives); decouple electrical from mechanical clusters via partial socket population (legitimate, but trades D-7's one-physical-grouping principle for connector count); re-cut the lattice to <=16 clusters (**not available without breaking a principal decision** — the 6 midline clusters are forced by SYM-1 and 18 is provably minimal at n=80); and pairing clusters onto shared tails (breaks the single-FRU property and forces an asymmetric pairing under a symmetric partition). **CONTIG-1 (principal direction, same date):** a cluster's petals must form a contiguous arc — no **pendant petal** (only in-cluster contact is the centre). The first computed 18-cluster partition contained four (sockets 27, 31, 77, 80); a pendant petal forces the §5.4a clamp plate onto a 40 mm cantilever arm necked to <=23.09 mm through a corridor between two foreign, independently-clamped modules, which under-seats that plunger, puts a re-entrant notch on the sole load path, and creates a snag path on withdrawal whose failure modes are breaking the arm or levering a neighbouring module out of its socket. **This defeats the metric CLUSTER-1 optimised (clamp-plate stress/deflection via longest dimension) without breaking its stated rule**, since a pendant does not lengthen the cluster. Resolved at **zero cost in cluster count** by reassignment (73->C16, 75->C18, 27->C8, 31->C9): still 18 clusters, mirror-symmetric, max size 6, zero pendants. DRC checklist extended with **HT-DRC-17…21** (count derived not carried; segment count within mux capacity; safety-MCU free-GPIO count; peer-document agreement). Partition diagram added at `docs/diagrams/np_hextile_cluster_map.svg`. **Scope discipline:** NP-HEX-ZM-001 §4a and §5.4a were edited (SYM-1 recorded, `ceil(n/8)` cost model reconciled against the cluster count, MECH-2 table annotated as pre-SYM-1) because that document is the home of the cluster decision; **NP-HW-HUB-001 and NP-DRV-SHELL-002 were NOT modified** — their stale counts are routed to their own revisions via OI-HEXTILE-14. **No firmware was modified.** `docs/status/document-register.md` updated in lockstep.  **Document-control fix in the same change set:** **NP-HEX-ZM-001 registered into §5.2 and into `docs/status/document-register.md` for the first time, at Rev 1 → Rev 2.** It had been an unregistered design brief since 2026-07-15 despite being the declared parent of two indexed specifications (NP-HW-HEXTILE-001, NP-DRV-SHELL-002) and the home of the CLUSTER-1 / SYM-1 / CONTIG-1 principal directions — so the decisions governing the cluster partition sat outside formal change control. Its front matter was non-conforming to `docs/FRONT_MATTER_TEMPLATES.md` (revision embedded in the title, and Document / Revision / Effective Date / Author / Approved By / References / Gate / IEC 62304 Class fields all absent) and has been brought to the template; a revision-history table was added, recording that **CLUSTER-1 was inserted on 2026-07-30 with no revision bump**. `docs/status/completed-decisions.md` updated in the same pass: **CLUSTER-1, SYM-1 and CONTIG-1 logged as decisions for the first time**, and the NP-DRV-SHELL-002 cluster-carrier entry annotated where this change supersedes it (cluster count ~12 → 18, tier BOM $76.08 → $114.12, 3–7-tile → 3–6-tile clusters, and the per-cluster `SAFE_EN_n` ownership flagged as contested per OI-HEXTILE-13). NP-HEX-ZM-001 §5.4a's origin figures ("30 tiles ≈ 4 clusters", "4–10 cluster clamps") carry a prominent do-not-quote banner, since carrying them forward unrescaled is the error this whole revision corrects. **Corrections applied in the same revision, after review of NP-HW-HUB-001 §7.4 and the Class C wire format:** (i) the claim that NP-HW-HUB-001 §7.2 and NP-DRV-SHELL-002 §6 specify **incompatible** enable architectures is **withdrawn** — §7.4 explicitly reconciles them as *"12–16 physical enable lines fanned out from one policy bit"*, and per-cluster physical gates exist in both designs; the genuinely open question is whether per-cluster **policy** (independently commanded cluster bits) is wanted, which §7.4 already routes to **OI-HUB-C07**, so OI-HEXTILE-13 is a cross-reference to that question rather than a new conflict. (ii) The claim that 27 enable bits (18 cluster + 9 modality) **cannot** fit the 16-bit Class C enable word is downgraded from a ceiling to a **cost**: per **standing principal instruction (2026-08-04) no SHDR fault records have been generated, and none are to be assumed until stated otherwise**, so §7.2's "bits 1–4 reserved, not reused" rule does not bind and the word can be widened to `uint32_t` pre-production with no migration and no ambiguous historical logs. Recorded as **§8.4.2**, which is explicitly **time-boxed** — the window closes at the first fleet fault record, after which bit positions become permanently load-bearing for analytics; collapsing the five zone bits to one cranial bit and re-laying out the word with no reserved holes is free **now** and worth taking regardless of how OI-HUB-C07 resolves. The §8.4.1 recommendation is unchanged but now rests on a single sufficient argument — per-cluster policy puts a **topological** socket→cluster map behind a Class C certification boundary, so a MECH-2 or REG-1 change becomes a recertification rather than a regenerated table. (iii) The **PA4** double-assignment (SPI1 NSS vs `NP_EN_PBM_ZONE4_PIN`) is **re-homed** out of OI-HEXTILE-13: `NP_SAFETY_EN_PBM_ZONE_0..4` encode the **retired 5-module-slot** meaning of "zone", whereas a zone is now *"a named SET OF MODULES, defined as a list of socket addresses"* authored in `protocols/predefined/00-zones.npps`, user-extensible and **overlapping** (the inclusive-midline rule puts every midline socket in BOTH hemisphere zones) — so a zone **can never be a hardware enable domain**, clusters partition the lattice and zones do not. The macros are structurally dead rather than miscounted, NP-HW-HUB-001 §7.2 already mandates their removal, and that deletion takes PA4's second owner with it. Cross-referenced from **NP-FMEA-001 FMEA-M08-04**, which already covers this hazard class with a design-review control that has not yet executed. Two siblings flagged for the same cleanup: `NP_NTC_CHANNEL_COUNT 6 /* 5 zones + 1 hub */` and FMEA-M04's "each PBM zone (5 zones)". **No firmware changed.** **Corrected on inspection of the wire format (same revision):** the active heartbeat `np_safety_rx_ext_frame_t` has **zero spare bytes** — all 38 are allocated (magic 2, session_status 1, enable_lo/hi 2, channel_count 1, checksum 2, `current_ua[14]` 28, ext_checksum 2); the single reserved byte cited in an earlier draft belongs to `np_safety_rx_frame_t`, the **legacy 8-byte base retained only for the test suite**. More importantly, **enable-bit position is identical to the charge-monitor channel index** — `NP_SAFETY_MAX_CHANNELS` must match both the `s_charge_nc[]` array size and the `NP_SAFETY_EN_*` bit count, `NP_SAFETY_CH_CLIN_STIM` is defined as the bit position, and tests shift the index directly into the granted mask. **So NP-HW-HUB-001 §7.2's "bits 1–4 reserved, not reused" rule survives the SHDR rationale it was given**, and §7.2 does not record that second, Class C justification — a trap for any reader combining it with the no-records instruction, raised under OI-HEXTILE-14. Consequently only **one** enable-word change is genuinely free: collapsing `ZONE_0..4` to a single `CRANIAL` bit while leaving bits 1–4 as **holes** (nothing above bit 4 moves; `current_ua[]` and `s_charge_nc[]` untouched) — and that one does not depend on the no-SHDR-records finding at all. Compacting the word shifts every modality bit down four and changes the meaning of every `current_ua[i]` slot; widening for per-cluster policy (27 bits) requires the frame to **grow**, moving `NP_SAFETY_RX_EXT_FRAME_LEN`, both checksum spans, the size assertion and eight `offsetof` assertions, and — if the bit-to-channel identity is preserved — `current_ua[27]`, taking the 200 ms heartbeat from 38 to ~64 bytes. Recorded at §8.4.2 with the tES-only decoupling escape noted as a deliberate Class C decision rather than a side effect. **NP-FMEA-001 Rev 3 → D in the same change set:** the retired "zone" concept was flagged across SW01-M04 and SW01-M01. §3.4 (thermal interlock) is written against the retired **5-PBM-slot** architecture — a zone is now an overlapping, user-authored set of sockets (`00-zones.npps`) and **cannot be a thermal or enable domain**; the thermal domain is the tile (~80), the aggregation boundary the cluster (18), the per-tile 62 °C throttle is on-module Class B, and module faults arrive by per-cluster wire-OR `ALERT#`. **FMEA-M04-01's mitigation is marked INVALID** (bounds a zone index 0–4, unit-tests "all 5 zone indices"); FMEA-M01-03 flagged for re-check on any enable-word re-layout (bit position ≡ charge-monitor channel index); **FMEA-M08-04 gains the PA4 double-assignment as a recorded open instance** of its own hazard class, whose design-review control has not yet executed; `NP_NTC_CHANNEL_COUNT 6 /* 5 zones + 1 hub */` flagged as the retired count. **OI-FMEA-06 raised.** **No risk scores changed and no failure modes added or removed** — re-scoring the new architecture is hazard analysis, not editorial correction, so §3.4's scores are frozen and marked not-to-be-relied-on pending OI-FMEA-06. Rev 26 → AA. Effective 2026-08-04. |
| 28 | 2026-08-11 | NeurOne Systems Engineering + Quality | **Four zone-module-era documents retired into `docs/superseded/`; per-artifact successors issued; revision labelling normalised to integers.** `NP-RISK-001` Rev 3 — **the ISO 14971 baseline risk file**, not merely a stale specification — superseded by **NP-RISK-002** (index + disposition of all 26 RISK IDs: 5 retired, 20 carried, 1 closed-confirmed), **NP-RISK-003** (hex-tile module) and **NP-RISK-004** (shell/socket/interconnect/hub); `NP-RM-001` §8.1 amended to name the successors, `NP-QMS-DC-001` and `NP-QMS-CAPA-001` re-pointed. `NP-FAI-ZM-001` superseded by **NP-FAI-001** (programme + the two process qualifications that are properties of materials rather than geometry) and **NP-FAI-HUB-001** (26 items — the only artifact FAI meeting NP-FAI-001 §2's issue conditions, because NP-TOOL-HUB-001 is the sole BASELINED artifact specification). `NP-TOOL-ZM-001` and `NP-TOOL-ZM-SM-001` superseded by **NP-TOOL-HEXTILE-001** — six position-unique moulds become one universal tool. `NP-DRV-SHELL-001`'s design-review *record* function, lost when its §8 sign-off block retired with it, restored as **NP-REV-SHELL-001**. New **NP-ART-001** enumerates the fifteen manufactured artifacts and, per artifact, whether its tooling specification, risk register and FAI checklist exist or are blocked, naming every blocker by open-item ID. **Principal finding: nine of fifteen artifacts have no owning specification document, four of them shipping T1 modalities** (intranasal Y-probe, audio cup assembly, auricular VNS/HRV clip, TMS coil) — and three of those have consequently **never had a hazard analysis** in any revision of the risk file. **`NP-CONV-001` Rev 2** makes document revisions positive integers (letters exhausted at `Rev AA`, which text-sorts before `B`) with a published positional mapping so historical citations resolve; PCB, database-schema and vendor revisions deliberately keep letters. Revision information removed from active filenames. No engineering value changed anywhere in this revision. |
| 29 | 2026-08-12 | NeurOne Firmware + Quality | **A locked privacy control reversed because the control was itself the leak: NP-FW-EMMC-001 Rev 1 → Rev 2; CLAUDE.md Rev 34 → Rev 35.** The fault-latch read gate locked 2026-07-14 reported `count` unconditionally but suppressed the event timestamp `tick_ms` to 0 **only** when the latched fault carried `NP_SAFETY_STATUS_CARDIAC`. Because the two reporting helpers were independent, the observable pair `count > 0 && tick_ms == 0` identified a cardiac fault **with certainty and with no correlation work** — a one-bit oracle **strictly worse than no redaction at all**, since a bare relative SysTick value only becomes sensitive when joined to a session record SHDR structurally does not hold (no session identifier, no wall clock), whereas the redaction *pattern* is self-interpreting. **General rule now binding across the design (CLAUDE.md §5.1): a redaction applied conditionally on a sensitive predicate leaks that predicate** — it must be unconditional, or the predicate must not be inferable from the pattern of redaction. Two findings established during the correction: (a) **the suppression never protected the cardiac predicate**, which the hub already publishes to SHDR as a first-class named event (`NP_CVNS_SHDR_EV_CUTOFF` 0xC1 → `fault_log.fault_type = 'CVNS_HR_CUTOFF'`, `fault_source = 'SAFETY_MCU'`) under the locked "safety interlock log → SHDR" boundary rule; and (b) **fault event timing was already classified UHDR unconditionally** — the fleet schema's `fault_log` has no timing column and states "Precise fault event timing, where it exists at all, is UHDR under the user's key", and `np_log_shdr_fault()` discards its `session_ms` argument for *every* caller. The 2026-07-14 decision had cited the OI-CVNS-HUB-11 divergence-flag suppression as the precedent it "mirrors"; that precedent is **unconditional**, so the citation was itself evidence the conditional rule was wrong. **Resolution:** `tick_ms` is not SHDR-reportable at all (device-internal SRAM only); `status`, `slot` and `count` are marshalled through one fixed-shape record, `np_fault_latch_build_report()` → `np_fault_latch_report_t {status, slot, count}`, replacing the two independent accessors whose independence *was* the oracle — a compile-time-fixed struct cannot have a field present for one fault kind and absent for another. **IEC 62304 Class C:** reporting path only — no stimulation enable, interlock threshold, cutoff timing or latch-commit behaviour changed. **Verification:** 23 host assertions (was 18) including a cardiac/non-cardiac indistinguishability guard, **falsified** by reintroducing the retired conditional (fails exactly that assertion) then reverted; firmware host suite 28/28; `check-doc-filenames` and `check-section-refs` clean. No QMS/CAPA record opened — development mode, no hardware, no bench data, and no SHDR fault records exist, so no fleet data was encoded under the retired rule and no consumer required migration. Index-row drift corrected: the §5.x CLAUDE.md row read Rev 24 / 2026-06-09 while the file had reached Rev 34. **Reported, not resolved:** whether publishing `CVNS_HR_CUTOFF` to SHDR at all is correct (a separate locked decision); NP-FW-CVNS-001 §8.2 self-contradiction routing the cutoff time offset to UHDR in one row and to SHDR inside the fault log two rows later; and the transposed Rev 27/28 rows in this table. |
| 30 | 2026-08-12 | NeurOne Firmware + Quality | **NP-FW-CVNS-001 Rev 2 → Rev 3; NP-FW-EMMC-001 §12 extended to 33 elements — one datum was specified into two partitions.** §8.2 of the cervical VNS spec classified *Time-of-cutoff offset (s after stim onset)* as **UHDR, user biology**, and two rows later routed the *Safety MCU fault log (offset, reason, no HR)* to **SHDR**, where §5.6's `np_cvns_fault_log_entry_t` carried the same quantity as `cutoff_offset_ms`; §11 repeated the SHDR half. The SHDR copy was at **finer** resolution than the UHDR original (ms against s), so the unauthorised copy was strictly more revealing than the authorised one. **Resolved to UHDR:** for `reason = HR_CHANGE` the offset is the latency from stimulation onset to the wearer's heart rate deviating past `NP_CARDIAC_HR_DELTA_BPM` — an autonomic response latency, a measurement of the person, not the device; fault event timing is in any case already UHDR unconditionally across the design (`fault_log` has no timing column and states so; `np_log_shdr_fault()` discards `session_ms` for every caller); and the UHDR session record (§4.5) already carried the datum as `cutoff_time_offset_s`, so nothing is lost. `cutoff_offset_ms` removed from the struct (12 → 8 bytes), **unconditionally** — a per-`reason` redaction would have recreated the cardiac oracle retired from the fault latch the same day (DHF Rev 29), and would leak doubly here since `reason` is in the same record. `reason` retained: the fault kind is the deliberate, already-published SHDR channel (`fault_log.fault_type = 'CVNS_HR_CUTOFF'`). The struct had no producer and no consumer, so no data path or stored record was affected. **Root cause of the two-revision survival:** NP-FW-EMMC-001 §12, the authoritative classification table that §11 claims consistency with, **was silent on this element** — a document citing an authority for something the authority does not carry can contradict itself with no cross-check failing. The element is now carried there (32 → 33 elements), which is the durable half of the fix. Index-row drift corrected: the §5.x DHF and register rows for NP-FW-CVNS-001 both read Rev 1 while the document had been at Rev 2 since 2026-08-05. **IEC 62304 SW-01 Class C / SW-02 Class B — record-shape change only**, no interlock threshold, cutoff timing, enable path or session behaviour altered. Firmware host suite 28/28; `check-doc-filenames` and `check-section-refs` exit 0. No QMS/CAPA record opened (development mode; no hardware, no bench data, no SHDR fault records exist). |
| 31 | 2026-08-16 | NeurOne Hardware Engineering | **NP-HW-HEXTILE-001 Rev 3 → Rev 4 — §8.1's forward-voltage budget stated as a rule (new §8.1.1). Documentation only; no design decision changed, no emitter selected.** Rev 3 gave the budget only as two worked strings (`11 × 2.10 V`, `14 × 1.60 V`), and those instances were being cited elsewhere **as a forward-voltage constraint on the architecture** — which they are not: §4.3's V_f figures are design targets (OI-HEXTILE-02) and the bound is a property of the **24 V rail** (D-6), not of the emitters. §8.1.1 generalises it and separates the two bounds, which are different kinds of constraint: `N · V_f ≤ 24 V − V_dropout` is a hard functional ceiling, `N · V_f ≥ 22.4 V` is a thermal budget allocation whose dissipation lands on the tile (§9.3). **Raised, not closed: OI-HEXTILE-18** (the ≤7 % allocation is asserted, not derived from any tile power or temperature limit; and no minimum driver dropout is specified in this document, `NP-HW-HUB-001` or `NP-DRV-SHELL-002`) and **OI-HEXTILE-19** (no tolerance is stated on the 24 V rail, so every string figure is a nominal-point calculation, not a corner analysis). Records that fixed-N string construction depends on `NP-PROC-FPC-001` §2.1's ±0.10 V within-order Vf bin — load-bearing beyond the RISK-08 current-hogging grounds §2.1 gives for it. **Occasioned by** `docs/status/pending-decisions.md` **§13.2e**, which traced the *"~1.6–2.2 V the existing 660 nm string/driver architecture assumes"* claim under **OI-LED-W1** to no controlled source — a span welded from the NIR channel's lower bound and the 660 nm channel's upper bound in `NP-PROC-FPC-001` §2.3, both marked *"confirm from datasheet"* — and found the incompatibility it asserted was anchored on a **15 V** rail superseded by D-6. **Also corrects this index:** the NP-HW-HEXTILE-001 row had been left at Rev 2 / 2026-08-04 and did not record Rev 3 (2026-08-11, issued as "Rev C"). |
| 32 | 2026-08-12 | NeurOne Firmware + Quality | **NP-FW-EMMC-002 Rev 2 — §H SHDR accelerometer characterisation programme released; §G's thresholds relabelled as unvalidated placeholders.** Principal decision: §G.2's `NP_ACCEL_DROP_THRESHOLD_G = 15.0f` and `NP_ACCEL_MAINT_THRESHOLD = 3` were guessed before any hardware existed, and §G.3 prohibits every field that could validate them — the spec foreclosed the evidence needed to make itself correct, so NP-PRIV-001 HIGH-01's Option C was a destination with no road to it. §H opens a time-boxed, opt-in, warranty-owner-consented window collecting a coarsened per-gap impact histogram, purpose-bound to predictive-maintenance model training, with the rows deleted from the fleet DB at close. Follows NP-MOD-ID-001 §7 (CHAR-1…CHAR-4) and adds CHAR-A1…CHAR-A5. **The window is denominated in records, not calendar time**, because the headset has no battery or coin cell and its SNVS RTC therefore has no backup domain — a calendar expiry would be losable and settable backwards. Implementation landed with the specification: **`firmware/shdr/` authored** (both modes from the first line; +1 host-test target, ctest 28 → 29, CI partition 7 + 22), **SHDR schema Rev D → Rev E** (one new table, nothing else changed), **CHAR-01 CI gate** whose ACCEL-01/ACCEL-02 exemption is *derived from* its own verdict and therefore self-revoking, falsified in both directions by `ci/test_shdr_char_gate_selftest.py`, plus 5 reject- and 3 accept-cases in the live PostgreSQL suite (48 → 56). **NP-PRIV-REM-001 → Rev 3** (STEP-10 rewritten, G1 target unchanged); **NP-PRIV-001 PDF regenerated** with the HIGH-01 conclusion; **CLAUDE.md §5.1 and §5.2 updated**. Six open items raised: OI-EMMC2-09 (placeholder thresholds), -10 (rolling window unit corrected from days to session gaps — not implementable as written), **-11 (§G.3's prohibition is already defeated by aggregation over `shdr_accel_records`' per-gap rows — principal decision required)**, **-12 (enrolment copy + legal review — BLOCKING before any enrolment is offered)**, -13 (a general derivation-parameter-provenance rule — recommended, not adopted), -14 (§G provenance discrepancy). |
| 33 | 2026-08-16 | Steve Hickman (CEO, interim Quality authority) | **A priori research consent flow restructured — four onboarding screens to two; no consent axis removed, no withdrawal path weakened.** CLAUDE.md Rev 36 → **Rev 37**: §6.2 now separates layers from screens. L1–L4 remain the four consent layers — the units of the data model, the withdrawal surfaces and every downstream citation — presented across two screens: **S1 (L4 + L1) "what you get back"** and **S2 (L2 + L3) "what you share"**. New §6.2.1–§6.2.5 record the reasoning. **§6.2.2: L2 and L3 share a screen but not a control** — L2 is *scope*, L3 is *posture*, and "everything, but ask me" is a real position expressible only while both axes survive; a full collapse was considered and rejected because it would fuse the two withdrawal semantics and so either start tearing down research analytics on every category withdrawal or stop tearing it down on blanket withdrawal — the latter being the 2026-06-16 regression. **§6.2.3: Select-all does NOT auto-enable blanket consent**, decided rather than defaulted; the usability objection is answered with copy, not state. **§6.2.4:** three binding copy rules keep an L4-first screen from reading as an inducement, reusing NP-MOD-ID-001 §7.5's honest-exchange framing and §7.5.2's non-coercion invariant. **§6.2.5:** the blanket→research-analytics teardown is enforced at the store ingestion point on a true→false *transition*. **NP-PRIV-NOTICE-001 Rev 3 → Rev 4** (published notice — external effect): new §5.1 describes what the two screens ask and states in the notice's own voice that opting into results grants no data access and that selecting all nine research areas is not pre-approval; new §5.2 tabulates the three withdrawal levels and their effects. **NP-IRB-001 Rev 1 → Rev 2**: §6 clarified that layers are not screens, so the protocol's L3 citations still resolve; no consent mechanism, scope or withdrawal right changed. **NP-PRIV-REM-001 Rev 3 → Rev 4**: STEP-36 Step 1 clarified only — the age gate remains first in the *overall* onboarding chain (age gate → BIPA → research consent), a different sequence from the research-consent screen order, verified against `presentNextOnboardingStep()`. **One latent defect closed as a precondition of the merge:** `withdrawBlanketResearchConsent()` was correct and tested on both platforms, but nothing on iOS called it from the UI — Research Preferences committed through `updateResearchConsent()` and skipped the analytics teardown, while Android routed it correctly. The guard now lives at the store ingestion point on both platforms. Also fixed: the onboarding sheet seeded its draft from an empty state, so re-entering Research Preferences and pressing Done cleared prior consent; and iOS gained the explicit blanket-withdrawal control Android already had. Withdrawal granularity is unchanged in kind and strictly improved in reach. Anti-regression probes added at the commit path on both platforms and **falsified by three mutations** before being trusted; restored implementation passes iOS 406 / Android core 148 with zero failures. `SHDRUploader` and `WarrantyAnalyticsGate` gained no reference to `ConsentStore` (§6.0 invariant intact). Development-mode posture: no QMS or CAPA records raised. |
| 34 | 2026-08-11 | Steve Hickman (CEO, interim Quality authority) | **NP-DB-005 Rev 5 → Rev 6 — Master Design Brief re-issued, retirement-led, as a DRAFT pending approval.** Revision 5 (2026-05-16) asserted as locked design twelve things retired since: the fixed 5-slot/600-LED/66×78 mm zone-module architecture, ZONE_ID resistor-ladder detection, per-slot LPI2C3 addressing, Hub PCB Rev B's five DG2788A per-slot TIA gain switches and `GAIN_SEL[0..4]`, RISK-15 keying layers 2–5, RISK-17 multi-FPC bundle management (incl. the ≥15 mm FPC-to-EEG separation), the "~500 lines" safety-MCU figure, `NP_SAFETY_EN_PBM_ZONE_0..4`, the 16-channel T2 tACS driver, the 25-risk NP-RISK-001 register, the ≥150 N/m PDMS peel figure, and ACC as a focal 4×1 target. Rev 6 therefore opens with **§0.1, a retirement ledger** pairing each retired mechanism with its replacement and the reason, ahead of any current-state section. **Issued under NP-CONV-001 Rev 6.** This is the first issue of the design brief under the naming conventions, and it settles the brief's own identity: Rev 6 is a **new revision of the live serial NP-DB-005**, not a new serial NP-DB-006, because it inherits Rev 5's decisions rather than replacing an architecture (§4 *new number vs new revision*). It is written **in place** at `docs/np_db_005.docx` per §4.0 and §4.3, with Rev 5 retained by version control — a superseded *revision* of a live serial is not a second file, unlike a superseded *document*, which moves to `docs/superseded/`. **There is no NP-DB-006 and none should be created.** OI-CONV-06's going-forward-not-retroactively disposition of NP-DB-001…005 is unaffected. **References updated throughout:** all document revisions converted from letters to integers against live front matter (PCB and schema revisions correctly left as letters per §4.2 — `Hub PCB Rev B`/`Rev C` are retained); `NP-COND-LINKS-001` → `NP-COND-LINK-001`; retired documents repointed to `docs/superseded/`; and the risk register restated as NP-RISK-002/-003/-004 with the corrected open list (RISK-03, RISK-16, RISK-20 — **RISK-16 is newly open**, the one risk whose exposure the architecture change increased, which Rev 6's earlier draft had not carried). **No open decision was resolved and no claim was broadened.** Generator: `scripts/create_np_db_005.py`. `docs/status/document-register.md` and `docs/status/completed-decisions.md` updated in lockstep. Rev 33 → 34. Effective 2026-08-11. |
| 35 | 2026-08-18 | Steve Hickman (CEO, interim Quality authority) | **NP-HW-HUB-001 Rev 4 → Rev 5 — documentation-only correction of a vacuous-guard rationale.** Six places across specs, Class C headers, a Class C test and NP-DB-005 justified excluding bits 1–4 from `NP_SAFETY_EN_ALL_MASK` (`0x3FFF` → `0x3FE1`) as protecting against *"a hub that still sets a retired zone bit"*. **That event is impossible on two independent grounds** — no hub hardware exists, and the `NP_SAFETY_EN_PBM_ZONE_0..4` macros were deleted in the same 2026-08-05 change, surviving only in `Formerly …` comments (verified by grep across `firmware/` and `app/`: zero definitions, zero setters). The guard is **defence in depth against a future authoring error**, not backward compatibility with a deployed or legacy hub. Corrected in NP-HW-HUB-001 §7.2, `firmware/safety_mcu/include/np_safety_protocol.h`, `firmware/hub_control/include/np_hub_config.h`, `firmware/safety_mcu/tests/np_safety_spi_proto_tests.c` and NP-DB-005 Rev 6. The append-only `docs/status/completed-decisions.md` entry of 2026-08-05 keeps its original wording with a correction entry appended. **No hardware, firmware, mask value, bit allocation or test assertion changed** — `0x3FE1` and the reservation stand on §7.2 reason 2 (enable-bit position ≡ `current_ua[]` slot ≡ charge-accumulator index, Class C). Raised by the principal, 2026-08-12. Rev 34 → 35. Effective 2026-08-18. |
| 36 | 2026-08-18 | NeurOne Hardware Engineering | **OI-HEXTILE-14 CLOSED — the cluster count is 18 in every document that sizes hardware off it.** `NP-HW-HEXTILE-001` §8.2.1 derives the count at the shipped 80-socket lattice as **18, provably minimal** under CLUSTER-1 + SYM-1 + CONTIG-1 (six forced midline clusters + six lateral mirror pairs; verified by HT-DRC-21). Peers had sized off **12**, or off `ceil(n/8)` = **10** — board *capacity* used as a divisor. **`NP-HW-HUB-001` Rev 5 → 6** applies §8.2.2's recommendation (options 1 + 3): §7.4 interface contract now **18 populated / 20 provisioned** connector positions, **216/240** pins, **4 × PCA9548A on LPI2C1–4** (32 segments, 18 used); §6.3 **18 DG2788A** not 10; §5.2 mux rate restated **per cluster** and its **16-controller tier-1 ceiling retired — 18 exceeded it**, a bind no document had previously noticed; §8.2/§8.5 **18 boards / $114.12** and **216** parting-plane conductors (so the headline reduction against a star is **~4.1×**, not the 8.8× claimed); HUB-DRC-C02 inverted from asserting the `ceil(n/8)` formula valid into the rule that catches it. **20 positions rather than 18** because socket count ~80 is PROVISIONAL pending REG-1/ACT-1 and tails are the cheap axis — a conductor costs a pin on every tail, two positions cost 12 pins once; every other quantity is stated **per cluster** so a re-cut re-derives one number. **`NP-DRV-SHELL-002` Rev 3 → 4, editorial only** — it had already adopted 18/20/D-7 at Rev 2, so it was never the open half; fixes two `NP-CONV-001` letter → integer sweep defects (the **Hub PCB keeps its letter, Rev C**, but §7's subsections had been converted to "Rev 3", colliding with the document revision of the same name; and nine residual `Rev B` self-labels). **`NP-HW-HEXTILE-001` Rev 5 → 6** — §8.2.2 PROPOSED → **ADOPTED**, OI-HEXTILE-14 closed, OI-HEXTILE-10's count precondition satisfied, **HT-DRC-20 Open → ✓**. **`NP-HEX-ZM-001` Rev 2 → 3** — §5.4a's MECH-2 table **kept, not corrected in place**, with the design figure added as a fourth row (**18 boards / $114.12**) because the original three rows are a pre-SYM-1 comparison *between cluster units* whose relative conclusion is still what CLUSTER-1 rests on; the MECH-2 open item's live BOM gradient corrected $76.08 → $114.12. **`NP-DB-005` Rev 6** regenerated via `scripts/create_np_db_005.py`: the §5.3 COUNT CONFLICT notice becomes **RESOLVED**, and its claim that `NP-DRV-SHELL-002` was still uncorrected — which was wrong — is replaced, with a second notice recording what stays open. **Two registry faults repaired in this revision:** (i) **`NP-DRV-SHELL-002` had no §5.3 row at all** — an active specification, the interconnect of record, unregistered since Rev 1 (2026-07-29) despite being cited as a design input by NP-HW-HUB-001, NP-HW-HEXTILE-001, NP-RISK-004 and NP-DB-005; now registered. (ii) the **§5.1 self-row had re-drifted against a Rev 35 header** — the same bookkeeping fault Rev 26 repaired, recurring since; both now read 36. **Deliberately NOT decided: OI-HUB-C07 / OI-HEXTILE-13** (per-cluster safety policy, and the broadcast-`SAFE_EN` simplification that would make connector count insensitive to cluster count) — every peer is written to be correct either way. **Also unchanged:** the five-network split, the cluster-carrier selection, the zero-dynamic-flex conclusion, OI-HUB-C17c, and `NP-HW-HUB-001` §5.2's tier-1 *topology* rewrite (stays OI-HUB-C15). No QMS or CAPA record created — development-mode posture, no hardware and no bench data. `docs/status/document-register.md` and `docs/status/completed-decisions.md` updated in lockstep. Firmware host suite 28/28. Rev 35 → 36. Effective 2026-08-18. |
| 37 | 2026-08-16 | NeurOne Systems Engineering | **NP-COST-001 Rev 1 released — the §2.1 cost columns re-derived against the hex-tile architecture; CLAUDE.md → Rev 38; NP-DB-005 §4 recosted.** Retail prices are locked and were not changed; GM% is the output. **All four T1 configurations are gross-margin negative at the floor** — Home Standard $405 → $897–959 BOM and +36% → −41% to −51% GM, Home Lite worst at −50% to −64%; Pro unaffected (+50% / +73%). The dominant term is `NP-HW-HEXTILE-001` §6.4's $11.53/tile driver + metering (~$10 of it two InGaAs photodiodes, $346 at 30 tiles) rather than the cluster tier the work was scoped around, and **no `OI-HEXTILE-06` option restores a positive T1 margin**. Two corrections of record: the three commissioned deltas are **not additive** (`NP-DRV-SHELL-002` Rev 2 §10.1's $175–225 already contains the $114.12 controller tier and the $32–64 socket arrays, and supersedes Rev 1's $125–216), and `NP-HW-HUB-001` §8's blanket VOID banner is **stale** because `OI-HUB-C17c` resolved against D-4 (**OI-COST-06**). **OI-HUB-C08 remains OPEN and cannot be closed**: `OI-HEXTILE-02` has selected no 660/808 nm emitter, so per `NP-ART-001` §5 the dominant BOM line has no unit price on either side of the subtraction; it is also under-scoped, since the emitter-count delta (600 → up to 2,814) was owned by nothing (**OI-COST-07**). All figures are floors excluding term U. Three model inputs absent from the document set are recorded as assumptions, not decisions — per-configuration tile population (**OI-COST-01**), full-L1-per-configuration (**OI-COST-04**) and a per-configuration BOM→COGS multiplier (**OI-COST-05**, adopted because no single rule is recoverable from the six published pairs). CLAUDE.md §2.2 charger policy confirmed unaffected. No engineering value and no design decision changed in this revision. |
| 38 | 2026-08-16 | NeurOne Systems Engineering | **Retail pricing UNLOCKED by principal direction — NP-COST-001 → Rev 2 §8; CLAUDE.md → Rev 39 (new §2.1a).** Taken against Rev 34's finding that all four T1 configurations are gross-margin negative. **No price is set by this revision** — unlocking the constraint reverses the arithmetic (GM% becomes the input, retail the output) and yields a **ladder, not a number**: break-even Home Standard **$1,196–1,278**, target margin **$1,869–1,997** (2.20–2.35× the $849 in force); Core $955–1,121; Home Lite $1,445–1,587; Home Premium $2,475–2,637. All six configurations retain the prices currently in force pending a separate commercial decision, and all figures inherit Rev 29's floor status (term U still excluded). **Break-even binds before margin does** — Home Standard cannot be sold below ~$1,196 at any margin. Three consequences recorded: the **T1 and T2 ladders collide** (Home Premium $2,475–2,637 vs Pro Entry $4,999 — §1's two-tier structure should be re-examined, **OI-COST-08**); **Pro is where the margin target, not the cost, is the thing to question**, both Pro rows being profitable today, so this is not a mandate to raise T2 pricing; and **every competitive price claim is live again**, since the prior "safe to use" finding rested entirely on the lock (**OI-COST-09**). **Binding sequence: `OI-HEXTILE-06` must be decided before any price is set (OI-COST-10)** — silicon PD plus a 20-tile build moves the implied Home Standard price $1,997 → ~$1,383. No engineering value and no design decision changed. |
| 39 | 2026-08-27 | NeurOne Firmware + Data Architecture | **NP-FW-NVRAM-001 Rev 1 released — the hub NVRAM hardware abstraction layer under the four-map module record; `OI-HEXMAP-01` specified.** Design study against the principal decision of 2026-08-25 (Map 1 type map · Map 2 instance map, control-software side · Map 3 on-helmet · Map 4 on-module). Twenty decisions, ten risk rows, fifteen open items (`OI-NVRAM-01…15`). **No new part, no BOM delta at 20 or 30 tiles, and no code changed.** **Six brief premises corrected.** (i) **Map 4's substrate is neither open nor inside `OI-HEXTILE-06`** — that item is a photodiode-population decision with three enumerated options, none of which concerns storage; `NP-HW-HEXTILE-001` **D-3** fits a tinyAVR 2-series to every tile type and `NP-MOD-ID-001` **MODID-4** already specifies the 128-byte, four-slot, CRC-over-UID odometer inside it, at **$0.00**. Had a discrete part been needed the record's own quote is ~$0.12/tile (`NP-DRV-SHELL-002` §5.1.4's deleted 24AA02UID line), i.e. $2.40 at 20 tiles and $3.60 at 30. (ii) **The module-change power cut is a per-cluster `SAFE_EN[n]` emitter-rail cut, not a hub power loss** — the hub is USB-C powered throughout — so the real adversary is USB-C disconnect and Mode-3 depletion, which is *uncorrelated* with module changes and makes the atomicity requirement broader, not narrower. (iii) **`SEAT#` cannot supply a last-gasp write window**: `grep -rn "SEAT" firmware/` returns nothing, it is aggregated at the cluster controller (Class B), and the pad-length stagger that would set the window's duration is undimensioned anywhere (`OI-NVRAM-04`). (iv) **The version-bump window closes at the first unsynced Map 3 row, not at first ship** — `np_module_map`'s reject-and-rebuild is right for a **cache** and destroys a **record**, so Map 3 takes a separate file, magic, version and a tail-additive-forever policy. (v) `NP-FEAS-PBMCH-001` does not exist and `NP-FW-BENCH-001` is not on `main`, so the in-force no-wall-clock precedent used is `NP-FW-EMMC-002` §H.3.1–H.3.2. (vi) No design study in this repository quotes engineering effort in any unit, so effort is given as named deliverables sized against comparable in-tree modules rather than an invented figure. **Four defects found on the store itself, three of them on controlled specifications:** `EMMC-CFG-02`'s raw-write journal area has **no address space** — Config's LittleFS instance is 4,096 × 4 KiB = the whole 16 MiB partition (**`OI-NVRAM-01`, BLOCKING**); `NP-FW-EMMC-002` §C.3's *"Config partition offset 0x1000"* UKMD address has the same problem (`OI-NVRAM-02`); `EMMC-CFG-01/-02` list neither the `"NPMP"` blob nor its normal-operation write, which tested code performs on every UID change (`OI-NVRAM-03`); and **`NP_SNVS_RESET_IN_PROGRESS` / `NP_SNVS_ANON_IN_PROGRESS` are documented as power-loss recovery flags but can only be warm-reset flags** on a device with no `VBAT` rail, so an interrupted factory reset is undetected and the device boots half-erased (**`OI-NVRAM-05`, BLOCKING** for `NP-MOD-ID-001` §10's rotation test). **`OI-NVRAM-12`, BLOCKING:** LittleFS is the only Class B SOUP item that is neither vendored, version-pinned nor IEC 62304 §7.1.2 anomaly-evaluated (`NP-SW-001` §9.4 gives it *"2.x"* and one line), and every power-loss guarantee in this study rests on it. **Privacy finding:** Map 3's natural output is a per-window delta, and **a delta is a timestamped count as soon as the party holding it can date the interval's ends** — which the app can and the helmet cannot; this walks around `TIME-01` rather than breaching it (an ordinal is an integer) and would remove the absence `NP-MOD-ID-001` §7.5.1.1 makes the foundation of registrant-scoped consent. Rule adopted: totals only to SHDR, never boundaries or deltas; Map 2 is app-side and no code path may read it and write SHDR (`OI-NVRAM-09`). **Cost of not doing it:** without persistence, UID-keyed dose calibration falls back to `NP_CAL_DEFAULT` on every boot, rendering inert the **$11.53/tile driver-plus-metering line — $346/headset at 30 tiles** — which is the primary technical differentiator over Vielight. `check-doc-filenames` and `check-section-refs` pass. **Registry fault repaired in this revision:** the §5.1 self-row had re-drifted again — it read Rev 36 / 2026-08-18 against a Rev 38 header, the same bookkeeping fault Rev 26 and Rev 36 each repaired, missed by both Rev 37 and Rev 38; it now reads 39. Rev 38 → 39. |
| 40 | 2026-08-26 | NeurOne Systems Engineering | **NP-FEAS-PBMCH-001 Rev 1 issued — costed design study of independent 660 nm / 808 nm PBM channel control, and a correction of record.** The question was scoped as a hardware question and is not one: `NP-HW-HEXTILE-001` §6.2 already fits **a separate FET and a separate sense resistor per channel**, §8.1's forward-voltage rule puts the two channels on **series strings of different length** so a shared constant-current sink was never architecturally available, `NP-FW-PBM1064-001` §5.1 already defines independent `CUR_A`/`CUR_B`/`DUTY_A`/`DUTY_B`/`PWM_FREQ_A`/`PWM_FREQ_B`, and `np_hub_types.h:207-208` already carries `cur_a` and `cur_b`. **The collapse is one line of `app/web/src/lib/hubCompiler.ts` writing the same register byte into both channels**, because NPPS has one `intensity` field per PBM block and no per-channel form. **BOM delta $0.00/tile; socket contact delta 0 — the study is contact-neutral and does NOT gate socket tooling; wire-format delta 0 bytes.** Recommends NPPS option (b), extending the `wavelength` enum with `"660nm"` and `"808nm"`, at ≈12–19 engineering days, IEC 62304 **Class B**, sequenced **before** the absolute-irradiance change, under three binding conditions: one commit across all five runtimes (NP-NPPS-REF-001 Revs 5/8/11/12 record four divergences of this exact field, three of them `wavelength`); the unknown-enum fallback becomes an **error** rather than silently defaulting to `660_808nm`; and dose attribution is gated on commanded drive in the same change. **Benefit quantified, not asserted:** eight shipped protocols — not six — are authored against single-NIR trials and currently deliver 660 nm alongside at the same commanded intensity, and three others are genuine dual-wavelength counter-examples. The unwanted channel is **exactly 50.0 % of emitted optical power and 56.8 % of tile electrical power**, delivering **49.5–64.6 J/cm²** — **at or over R-7's entire 60 J/cm² per-session 660 nm limit in two protocols**. Disabling it returns two over-budget protocols to single-pass operation and roughly halves session wall-clock for six. **Two pre-existing defects surfaced:** `np_pbm1064_dose_tick()` reads one broadband photodiode once per wavelength index, so per-wavelength dose is **modelled, not measured**, and would report non-zero dose for a disabled channel; and `wavelength` never reaches the wire on iOS or Windows at all. Seven open items **OI-PBMCH-01…07**. **EXPLORATORY — no locked decision, no design input, no code or protocol changed.** |
| 41 | 2026-08-26 | NeurOne Firmware + Safety Engineering | **NP-FW-BENCH-001 Rev 1 released — the head-presence gate and its bench/service bypass, added to §5.4.** A principal decision of 2026-08-26 requires that a protocol must not run when the helmet is not on a head; that gate blocks every bench activity (FAI functional test, service, bring-up) the moment it ships, so the bypass is designed rather than improvised. **Gate:** EEG electrode contact impedance read by SW-02 through the ADS1299, K-of-N enabled channels below a head-present threshold *distinct from* the signal-quality threshold, fresh, debounced, **fail-closed**; PD2 is an in-session corroborator only and never a veto, because it needs the emitters on (circular for a pre-start gate) and does not exist at all in the Core configuration. **Bypass:** an Ed25519-signed, device-bound service credential redeemed while a physical service assertion is held, granting a window denominated in monotonic ticks and session count — **not wall-clock**, following NP-FW-EMMC-002 §H, since the device has no backup domain for its RTC — held in RAM only, annunciated on a fourth LED state that stealth mode cannot suppress, exiting immediately on head-presence reacquisition. A build-time flag is rejected for any shipped device. **Classification: SW-02 Class B for both**, and the decisive fact is architectural rather than preferential — **the Class C tier physically cannot read either candidate sensor** (its impedance AFE covers only the four tES channels; the ADS1299 and the PD2 TIA are both hub-side) — reinforced by head presence being the sole barrier for no hazard in the tree, and by the bypass never appearing in any Class C wire format, which makes SW-01's behaviour bit-identical in and out of bench mode. **Three claims in the study's own scoping brief were corrected:** `SEAT#` has no firmware consumer and no safety-MCU input, so the module-swap stop is specified today as Class B and not as an enable-line drop (OI-BENCH-06); neither `clinical-09` (operator *targeting*, patient worn — it needs the absent NP-CFG-UI-001, OI-BENCH-07) nor `07-vascular-baseline` (a *therapeutic* maintenance session) is a bench workflow. **One finding falsifies the obvious threshold:** NP-FAI-001 FAI-IPX-01 accepts an **off-head** assembled headset at *"All EEG channels < 10 kΩ"*, so 10 kΩ cannot be reused as the head-present threshold; the gate's numbers are not derivable from this repository (OI-BENCH-01, blocking). Applies OI-EMMC2-11's row-set-aggregation lesson to the audit record — bench-mode entry is an **upserted per-device counter, not an append-per-event row** — and holds the line that a session run in bench mode is UHDR exactly as any other session is, because a classification conditioned on a runtime predicate would be a bypass for the UHDR boundary itself. Nine decisions, nine risk rows, eleven open items. No code changed. |
| 42 | 2026-08-27 | NeurOne Systems Engineering | **NP-PWRSRC-001 Rev 1 issued — costed design study of the helmet's power-source architecture, the thermal-dose bound, and the T1/T2 protocol split.** **Headline: the wall-plug path is premature for T1 by a far wider margin than `NP-PWR-BUDGET-001` §4.4.4 states**, because §4.4.4 argued it in tile counts and the argument belongs in watts: the sealed cavity supports **27.6–49.1 W** of aggregate emitter power and the shipping 45 W brick already delivers 40 W of it, so PD 240 W EPR would supply **4.7–8.4×** and an 1,800 W mains station **36–65×** what the assembly can reject. **Thermally achievable coverage is 2/23 under every candidate source — identical to today — so a coverage figure is a necessary condition, never a capability claim (D-3).** **New: the cumulative thermal-dose check the design does not have.** Every thermal control in-tree is a real-time *reactive* interlock and a repo-wide search finds **no CEM43 treatment on `main`**; `scripts/check-thermal-dose.ts` supplies it. **Two clean nulls and one finding:** in-envelope protocols reach 3.5 × 10⁻⁶ CEM43 over a 108-session course and back-to-back sessions peak at 37.9 °C — *both negligible, and the second corrects an expectation held going in* — while **cascading, `NP-SES-PWR-001` §4's own remedy for insufficient power, holds the cavity at the interlock ceiling for hours (Vascular Baseline 40 groups, 20.0 h, 292 CEM43; 13 of 20 past the reference line)**. §5.5.1 adds that eight of those peaks are *clamped*, so the real consequence is **silent under-dosing**, not overheating. Ambient 25 → 35 °C moves a single session's dose ~500,000×, making `NP-ENV-OPRANGE-001`'s gate the most load-bearing thermal control in the design. **On the T1/T2 power gate: the mechanism is sound and the premise moved.** Total watts rank-correlate **0.849** with irradiance but only **0.582** with dose, and **any cap above 200 W passes Memory Boost, the highest-dose protocol in the library**; after the cavity ceiling a T2 mains accessory unlocks **zero** net protocols and **zero of thirteen** risky ones, so it would buy an IEC 60601-1 isolation barrier for nothing (**`OI-PWRSRC-22`, principal**). A **device-bound signed entitlement at $0.00 BOM** delivers the objective instead. **Premise corrections:** the commissioning demand list carried a phantom 40 W entry and a phantom 1,775 W maximum (real maximum **1,600 W**; 1,775 = 71 × 25.0 W is `OI-PBMCH-04`'s cross-platform compiler defect on an unmerged branch); **no source reaches 23/23 at any wattage** because `clinical-09` is operator-scoped; and **`NP-PWR-BUDGET-001` §4.4.1's decisive isolation row is decisive about the wrong variable** — ownership follows mains entry, not connector form (**D-5**, conclusion retained on other grounds). Verified in code: **`NP_PROTO_FLAG_T2_TIER` exists on the wire and nothing in firmware reads it**, and `NP-NPPS-REF-001` §4's `intensity_milliamps` tier split is **also unenforced** — two declared-but-unenforced tier mechanisms. Sixteen decisions **D-1…D-16** (five to principal), twelve risk rows of which four have **no verification defined**, twenty-three open items **`OI-PWRSRC-01…23`** (four BLOCKING, three of them pre-existing). **Recommended T1 BOM delta $0.00** — the recommended source set is the one already shipping. Adds `scripts/check-power-source-coverage.ts` and `scripts/check-thermal-dose.ts`, both importing `analyse()` from `check-pbm-power.ts` so demand, coverage and dose cannot fork (`NP-SES-PWR-001` D-1). **Registry fault repaired in this revision:** the header and the §5.1 self-row read **Rev 39** against existing revision-history rows **40** (PR #292) and **41** (PR #297) — the third recurrence of the bookkeeping fault Rev 26, Rev 36 and Rev 39 each repaired; both now read 42. **Also raised, not fixed:** `NP-PWR-BUDGET-001` and `NP-SES-PWR-001` are **not registered in this index at all** (zero occurrences of either serial), against §5's own rule that the index must be updated before a new document is released — `OI-PWRSRC-20`, an owner-signed QMS action. **No locked section modified; no firmware, app or protocol changed.** `check-doc-filenames` and `check-section-refs` pass. Rev 39 → 42. |
| 43 | 2026-09-09 | NeurOne Firmware + App Engineering | **OI-CHARGE-04 CLOSED — tDCS electrode geometry is authored per protocol and enforced against the declared value, so the app pre-flight and the Class C charge monitor no longer divide by different numbers.** The 40 µC/cm² ceiling was computed against `tdcsDefaultElectrodeAreaCm2 = 35.0` in the app (DHF Rev 11, "a standard tDCS sponge pad") and `NP_ELECTRODE_AREA_CM2 = 25` (OI-CHARGE-02) in the safety MCU. Never a safety hole — the MCU owns the enable GPIO and terminates regardless — but the permissive side was the app, so protocols validated as acceptable were cut short mid-session. **The recorded severity was understated: the divergence was ~2.8×, not 1.4×**, because `NPProtocolValidator` divided by `35 × electrodeCount`, summing the montage's electrode areas into one denominator where charge density is a per-electrode quantity (70 cm² for one pair against the enforcer's 25; 210 cm² for three). Harmonizing the constant alone would have left 2× of that in place, so **the option-(1) resolution the open item offered was not taken and DHF Rev 11's 35 cm² sponge record is not abandoned** — it becomes the app's authoring default, now transmitted rather than assumed. **Change:** `np_mod_tdcs_params_t` gains `electrode_area_mcm2` (uint16 milli-cm², 6 → 8 bytes); `NP_HUB_PROTO_VERSION` 0x0002 → 0x0003 so a stale descriptor fails as `NP_HUB_ERR_BAD_VERSION` at header verification rather than as an opaque `INVALID_ARG` at dispatch; `np_session_runner.c` delivers the declared area on `NP_SAFETY_CH_TDCS` through the existing `np_safety_chan_limit_cmd_t` frame (OI-CHARGE-02 had already made that frame carry all 14 channels, which is why this cost far less than the open item costed it); `np_charge_monitor_geom_gate()` extends to TDCS on a **new, separate** heartbeat bit `NP_SESSION_STATUS_GEOM_REQ_TDCS` (bit 3). **The separate bit is the safety-relevant design choice:** the geometry gates are per-channel, and reusing bit 2 would have let a tDCS geometry declaration gate off clinical tACS, which shares the `CLIN_STIM` enable bit and declares no geometry. A tDCS command declaring no area is refused by the hub and held off by the gate rather than falling back to 25 cm² — OI-CHARGE-03's fail-closed precedent. **IEC 62304 Class C scope:** `np_charge_monitor.c` (one added per-channel applied flag and one added gate clause), `np_safety_main.c` (parse one status bit), `np_safety_protocol.h` (`NP_SAFETY_CH_TDCS`, one state field). No interlock threshold, cutoff timing, enable ownership or accumulation arithmetic changed; the 40 µC/cm² density constant is untouched and still never crosses SPI. **Verification:** firmware host suite 34/34 (three new safety-MCU tests covering the tDCS gate, its independence from the CLIN_STIM gate in both directions, and per-session re-arming); web 309/309 (six new tests pinning the per-electrode *model* — that adding electrode pairs never relaxes the check and that a smaller declared pad is stricter — plus two `.npps` round-trip tests); nine CI gates clean. iOS and Android were not compiled: no Swift toolchain and no Android SDK in the authoring environment, so `ios-ci.yml` and `:core:testDebugUnitTest` are the compile gates; every new symbol was checked against its declaration by hand. Android was found to carry the same undocumented 35.0 — a third app site the open item had not counted — and the web, which carried the 40 µC/cm² limit and checked nothing against it, gained the check. **Raised, not resolved: OI-CHARGE-05** — the 40 µC/cm² ceiling is ~1000× below every protocol in `docs/tdcs_verification_ledger.csv` (Nitsche & Paulus 2000: 8,571 µC/cm²; Batsikadze 2013: 68,571 µC/cm²), gives a 35 cm² pad a 1400 µC budget that 2 mA exhausts in 0.7 s, and cannot fund the 30 s minimum ramp the firmware itself enforces; the literature states the limit in mC/cm², exactly 1000× larger. It is a CLAUDE.md §3 locked invariant cited by DI-SAFE-01 and SW01-M03, so it was left unchanged and routed to Regulatory / Safety SW. |
| 44 | 2026-09-09 | NeurOne Firmware + Quality | **CORRECTION to Rev 43's OI-CHARGE-05 finding. Rev 43's design change is unaffected and is not amended; its reported finding was wrong in a way that inverts which side of the app/enforcer boundary is defective.** (i) **The 1000× error is a divergence, not a shared understatement.** All three clients compute `I(mA) × t(s) / A(cm²)`; `mA × s = mC`, so that expression yields **mC/cm²** and is compared against 40 — the app has been enforcing **40 mC/cm²**, the clinically recognised human tDCS ceiling, with only its message label reading "µC/cm²". The safety MCU genuinely enforces 40 µC/cm² (`NP_CHARGE_LIMIT_UC_CM2 = 40` against an accumulator that really is in nC). **App and enforcer are therefore 1000× apart and the app's ceiling is the defensible one**, which makes that gap — not the 2.8× area-and-model gap Rev 43 closed — the dominant divergence. (ii) Rev 43's literature citations were correct numbers under a wrong label: Nitsche & Paulus 2000 is 8.57 mC/cm² and **passes** a 40 mC/cm² ceiling; only the 2 mA protocols exceed it (Batsikadze 2013, 68.6 mC/cm²), which is a genuine and debated clinical limit rather than an arithmetic artifact. (iii) Rev 43's statement that the shipped protocols "were already being cut off at ~0.7 s" is **false**: `np_hub_control_main.c:164` calls the heartbeat with `current_ua = NULL, channel_count = 0`, so the accumulate loop never runs and **the 40 µC/cm² charge interlock is inert**. OI-CHARGE-01 is logged CLOSED but only its safety-MCU half was wired. **Documentation-accuracy consequence, independent of the numbers:** `NP-DT-001` DI-SAFE-01, `NP-FMEA-001` SW01-M03 and `NP-FW-BENCH-001` (*"never bypassable"*) all describe this control as enforced, and it is not. (iv) Two findings Rev 43 missed, now in OI-CHARGE-05: the same cumulative `|I| × dt` accumulator is applied to BES/tACS, VNS, cervical VNS and clinical tACS, which are charge-balanced biphasic and accrue ~zero net charge — per-phase is the meaningful quantity for them, and 40 µC/cm² is genuinely the right ceiling in that form — so this reaches every electrical modality in both tiers, not tDCS alone. **No hardware consequence in any of it**: current source, electrodes, 30 s ramp, ≤2 mA, ≤3 pairs, the 42/62 °C thermal cutoffs and the impedance interlock are independent and unaffected — no BOM, tooling or schematic change. **Resolution shape routed to Regulatory / Safety SW, not decided here:** a waveform-aware charge model (per-session mC/cm² for DC channels, per-phase µC/cm² for pulsed), the app's unit label corrected, OI-CHARGE-01's hub half completed, and only then the ceiling set — the last of which is clinical, because at 40 mC/cm² on 35 cm² pads **2 mA × 20 min is not available** (68.6 mC/cm²) without ~60 cm² pads or a higher cited ceiling, and 13 of the 14 shipped predefined tDCS protocols currently assume it is. **Code changed in this revision: none.** Documentation and code comments only; the mislabelled µC/cm² units in the Rev 43 test comments and in `VALIDATE_MSG_TDCS_CHARGEDENSITY` are corrected to mC/cm² so the displayed unit matches the arithmetic, which is what concealed this. |
| 45 | 2026-09-09 | NeurOne Firmware + Quality | **NP-FMEA-001 Rev 4 → Rev 5 — §3.3 flagged as not analysing the implemented module (`OI-FMEA-07`); and the 40 µC/cm² ceiling is recorded as having no source (`OI-CHARGE-05`). No risk scores changed, no code changed.** **(a) Provenance.** Tracing the ceiling for OI-CHARGE-05 found the citation chain is **circular**: `NP-DT-001` DI-SAFE-01 — a design *input* — lists its Source as *"CLAUDE.md §4.2; NP-SW-001 SW01-M03"*; NP-SW-001 SW01-M03 asserts it with no source; CLAUDE.md §3/§4.2 lock it with no source. No paper, standard or predicate device anywhere in the tree; `IEC 60601-2-10` is cited at DI-REG-02 for current and waveform parameters, is not a source of a cortical charge-density ceiling, and its verification VE-11 is Open. Repository history begins with the figure already present. **Under 21 CFR 820.30(c) a design input whose source is the document asserting it is not yet a design input**, so OI-CHARGE-05 is a first-time derivation rather than a reversal. Three tells place the number in the *pulsed* literature, where 40 µC/cm² **per phase** is correct: `NP-FW-HD-001` is the only document naming the quantity precisely and calls it *"Per-phase charge density"*; `ABBREVIATIONS.md` defines tDCS as *"0.1–2mA DC, charge-balanced biphasic pulses"*, which is self-contradictory and shows the pulsed waveform already pasted onto DC; and NP-FMEA-001 §3.3 describes one integrator for all four electrical modalities. **(b) The hazard analysis does not describe the design.** Six divergences between §3.3 and `np_charge_monitor.c`: the named file `np_charge_density.c/.h` does not exist; there is **no current-sense ADC** (commanded current over the 200 ms heartbeat, 5 Hz, not measured); trip at 100% not the specified 95%, so the ramp-down margin is absent from the Class C monitor and exists only in Class B `np_hd_stim.c`; response up to 200 ms not <25 µs; `uint64_t` accumulator with no roll-over detection; and the 32-bit-boundary unit test named as a control does not exist. **FMEA-M03-02 and FMEA-M03-03 are hazards of an ADC, so their mitigations are fictional for this architecture** — and FMEA-M03-03 is **S5/P2 = 10, UNACCEPTABLE initial**, currently carried as mitigated to acceptable by a control that was never built. **Its effect line is the live state of the system**: the hub calls the heartbeat with `current_ua = NULL, channel_count = 0`, so no charge accumulates and the limit is never reached — the same effect the FMEA scores S5, reached by a different cause. **(c) The ADC premise cannot simply be reinstated.** `np_charge_monitor.c` records the substitution as deliberate: commanded current is SHDR, ADC-measured current *"would be UHDR-class"* (CLAUDE.md §5.1). That makes this a **commanded-dose** control, not a delivered-dose one — it cannot detect a driver or electrode fault making delivered charge diverge from commanded — which is a different safety argument from the one DI-SAFE-01, NP-SW-001 and §3.3 all make. **Scores frozen and marked not-to-be-relied-on pending OI-FMEA-07**, following the Rev 4 precedent that re-scoring a changed architecture is hazard analysis rather than editorial correction. |
| 46 | 2026-09-09 | NeurOne Firmware + Quality | **CORRECTION to Rev 45 (c), and a resolution for `OI-FMEA-07` that needs no new hardware. NP-FMEA-001 Rev 5 → Rev 6. No risk scores changed, no code changed.** Rev 45 (c) said the ADC premise *"cannot simply be reinstated"* because commanded current is SHDR while ADC-measured current *"would be UHDR-class"*, and presented the UHDR/SHDR boundary as what makes this a commanded-dose rather than delivered-dose control. **That reads the privacy rule wrongly, and the counter-example is in the same header file.** `np_safety_imp_report_t`'s privacy gate (`firmware/common/include/np_spi_wire_types.h`) already transfers measured tissue impedance — explicitly UHDR-class, *"user biology"* — across this same SPI boundary MCU→hub for cross-validation, keeps it device-internal, and records only a per-device **DIVERGENCE FLAG** (*"a device-condition signal, no biology"*) to SHDR. **The rule is "UHDR-class data may not land in SHDR", not "UHDR-class data may not cross SPI"**, and the pattern for the latter is implemented and reviewed. **Privacy therefore does not block a delivered-dose control.** The genuine constraints are two, and only the second is expensive: **(i) signature independence** — commanded current originates in a cryptographically signed session descriptor whose hash the MCU verifies (`np_safety_sig_cmd_t`), a measured value cannot be signed in advance, so a Class C cutoff against a hub-measured number would inherit Class B integrity and could be under-reported by a faulty or compromised hub; this is the argument the design should have recorded in place of the privacy one, and it justifies keeping the **hard cutoff** on commanded current. **(ii) Hardware, for the strong form only** — the safety MCU's ADC1 is fully allocated (six NTC thermal domains, six impedance channels including `NP_IMP1_ADC_CH` for tDCS) with **no current-sense channel**, so Class C measurement of delivered current needs a sense resistor wired to an MCU ADC input, the only new hardware implied anywhere in the OI-CHARGE-04/-05/OI-FMEA-07 thread, on the pin budget `OI-HEXTILE-13` already contests. **Recommended resolution recorded in OI-FMEA-07 (principal proposal, not decided):** track both doses, write both to UHDR, let only a biology-free flag reach SHDR — the CVNS pattern reused. The MCU keeps the hard cutoff on commanded current; the hub logs both **at their own natural rates** — delivered as the existing periodic UHDR telemetry time series, commanded as an **event** written once per command (session start, interval transition, ramp step), not once per delivered sample, the two paired by timestamp at read time; duplicating commanded onto every sample would multiply UHDR write volume and eMMC wear for no information. **Semantics are sample-and-hold — a command stands until a superseding event — which carries a hazard the sample form does not, and it is the CLAUDE.md §5.1 rule-2 shape: in a hold-semantics log the absence of a record is indistinguishable from the persistence of state.** A reader reconstructing from a truncated log carries the last command forward across a period when nothing was commanded, producing a false divergence against delivered or masking a real one — the very signal the cross-check exists to produce. Superseding events (new command, interval transition, pause, session end, abort, safety-MCU cutoff) must therefore be logged as deliberately as the commands, **and the ungraceful case is the gap today**: `NP_ABORT_POWER` is *"USB-C PD negotiation failed"*, an orderly detected condition, and **no unclean-shutdown or dirty-session detection exists in project firmware** (the tree's only brownout references are vendored NXP SDK register definitions), so a power loss leaves the last command as the final entry with no terminator and nothing marking the session truncated on next boot. Cheapest sufficient fix: a dirty-session marker set at session start and cleared at orderly end; the 22F hub supercapacitor (CLAUDE.md §4.5) may additionally buy write time to record the actual cut. **That needs a new record type, not a new field**: `np_log_session_start()` writes only `session_uuid`, `start_unix` and `mods_active_mask` — no protocol parameters at all — so commanded dose is today not reconstructable from the device log alone, only via the app's copy of the authored protocol keyed on `session_uuid`, **against CLAUDE.md §5.1's own UHDR contents list (*"protocol parameters used"*) and §4.6's Mode 4 promise of *"EDF+ + parameter logs to app"***. That gap is worth closing on its own merits. The hub then cross-checks and raises an SHDR divergence flag. **This is what makes FMEA-M03-02 and FMEA-M03-03 scoreable.** Their real hazard class is delivered charge diverging from what the monitor believes — a driver stuck on, an electrode lifting — which is unmitigable fiction written as an ADC failure on this architecture and **detectable** written as a divergence; the flag is the control that lets M03-03 (S5/P2 = 10, UNACCEPTABLE initial) be re-scored on something that exists. Scores remain frozen pending that decision. What stays true regardless: a monitor fed commanded current verifies what was asked for, never what reached the scalp, and DI-SAFE-01, NP-SW-001 SW01-M03 and §3.3 must each say which of the two this control is. |
| 47 | 2026-09-14 | NeurOne App Engineering | **One Xcode project convention for both Apple targets (GitHub Issue #189): `project.yml` is committed, the generated `.xcodeproj` is not.** iOS is migrated onto the watchOS arrangement introduced by PR #190 — `ios-ci.yml` gains XcodeGen install + `xcodegen generate` steps, `app/ios/NeurOne.xcodeproj` is untracked and git-ignored, and §6b's configuration-control statement is corrected to name the specification rather than the generated project. Follows the principle CLAUDE.md §17.5 already applies to locale files: a generated file under version control is a second source of truth whether or not anyone means it to be. **The drift the issue predicted had already happened**: PR #285 added the bundled `protocols/predefined` folder reference to the committed `.pbxproj` by hand and never to `project.yml`, so a regeneration before this change would have shipped an app with no protocol library; the source entry is added here. No source file, build setting, entitlement or Info.plist value changes. |
| 48 | 2026-09-14 | NeurOne Firmware Engineering | **Revision-number collision, resolved on the precedent this index already carries.** This row was issued as **Rev 47** on 2026-09-13 against a tree whose history table ended at 46. `#351` then merged its own Rev 47 (2026-09-14, the Xcode project convention) while this work was on an unmerged branch, and the two claims did not textually conflict — `#351` inserted its row near the head of this table and this one appends at the tail, so **git merged both without noticing**, and the front-matter `Revision:` line said 47 on both sides and merged silently too. That is the identical shape to the Rev 29 duplicate recorded at Rev 32 (PRs #272 and #273: *"#273 branched before #272 landed and merged third without re-checking"*), and it is resolved the same way: **the earlier claimant keeps 47** so any citation of `#351`'s work still resolves, and **this row takes 48** — the number it would have taken against the tree it is merging into. Caught by re-checking on rebase rather than by a gate; `scripts/check-section-refs.ts` guards §N citations, and nothing guards revision-number uniqueness in this table, which is `OI-DHF-REVDUP` if anyone wants it closed. **Issue #339 — two design-control gaps on the hub layer, sharing one root cause: a specification cited as governing that either did not exist or could not be implemented as written.** **(a) `OI-DOC-01` CLOSED — `NP-FW-HUB-001` Rev 1 authored** (`docs/np_fw_hub_001.md`). The document had been registered here since 2026-05-16, named at the head of `firmware/CMakeLists.txt` and `app/web/src/lib/hubCompiler.ts`, and cited from 48 files, while the file was absent for 120 days; option (1) of the item was taken — write it against the shipped firmware — and it is issued as a **new** Rev 1 dated today rather than back-dated, because a fabricated history is not a design record. 24 requirements met, **4 explicitly not met**, 23 decisions, 10 risk rows, 12 design-review checks, 6 open items. **The absence had concealed a blocking capability gap: transcranial PBM — CLAUDE.md §3 modality ① — has no dispatchable path at all**, because `np_mod_pbm_*` is reachable only through the five retired zone slots the parser rejects *and* socket-addressed commands are dropped by `dispatch_command()`; each half is individually documented and correctly fail-closed, and their conjunction was recorded nowhere (`OI-FWHUB-01`). Two further findings: three source files cited a `Rev 2` of a document with no `Rev 1` (re-pointed to §8.9 and §6.4), and the wire format has reached v3 while the register still described Rev 1 — **a register entry naming an unreadable document cannot go visibly stale**, which is what made the absence expensive rather than untidy. **Two live defects were found by writing §2 against the code, and both are FIXED here. `OI-FWHUB-07`: `np_mod_reg_scan()` ran before `np_log_init()`, so every boot-time SHDR zone-authentication record was stamped with a device session count of 0 and then discarded when the logger zeroed its buffer — module authentication reached fleet telemetry not at all, under a source comment three lines away asserting the log files open "before the session logger writes any record". Records integrity only, no emission path. `np_log_backend_init()`/`np_log_init()` now precede the scan, which keeps `np_safety_spi_init()`'s `GAIN_SEL` precedence intact. `OI-FWHUB-08`: the source banner and this index both said "four tasks" where the code creates five, `task_protocol_rx` being the fifth. **Both are gated rather than merely fixed** — `np_hub_control_app_main()` is ARM-cross-only (`HUB_SOURCES` compiles under arm-none-eabi and in no host test), which is how a 2026-05-16 defect survived unread, so `scripts/check-hub-bringup-order.ts` asserts four ordering constraints and the task count against the function itself and was falsified **against the pre-fix commit**, where it reports exactly these two violations (`NP-CONV-001` §8). Gate wired into `tooling-ci.yml:hub-bringup-order` with its own relevance list; `check-gate-coverage` and `check-ci-scope` both pass with it in place.** `hubCompiler.ts` and `firmware/CMakeLists.txt` banners updated; §4 is now the wire format of record, with no mechanical check enforcing their agreement yet (`OI-FWHUB-03`, against `NP-CONV-001` §8). **(b) The `OI-NVRAM-*` half.** `NP-FW-NVRAM-001` → **Rev 2**: the Config journal is LittleFS files and `EMMC-CFG-02`'s raw-write region is void, its *justification refuted* rather than outweighed — at `prog_size` 256 B an append costs one 256-byte program and a raw region cannot make the program unit smaller, so the clause was aimed at the right symptom (write amplification) and the wrong cause (the 14 KB monolithic blob rewrite, which D-5 already removes). Carving the region would also have relocated the **UKMD record**, whose loss makes a user's UHDR permanently unmountable with no NeurOne-held second copy, and would have meant re-implementing commit ordering, per-record CRC and wear levelling by hand at Class B. `OI-NVRAM-01` decided and **downgraded from BLOCKING to a documentation action** (`ECR-EMMC-001`, three clause changes against a `.docx`, replacement text given); `OI-NVRAM-02` CLOSED (D-22 — `NP-FW-EMMC-002` → **Rev 3**, §C.3's `0x1000` offset becomes a named file; provably safe because `np_uhdr_key.c` has always reached it through a HAL seam); `OI-NVRAM-03` decided (widen, do not forbid); `OI-NVRAM-11` CLOSED (`np_module_map.h`'s sizing comment, which carried the v2 figures **and** the retired `0x1000` address); `OI-NVRAM-13` CLOSED (D-24 — 32-byte record, 49,152-byte file, 1,536 rows, ~19/socket, against a stated assumption whose clinic-cadence margin of 1.6 days is stated rather than rounded away and is bounded by degrade-to-totals, not by failure). **(c) `OI-NVRAM-12` — `NP-SOUP-LFS-001` Rev 1 issued**, bringing LittleFS under SOUP management and replacing `NP-SW-001` §9.4's cell (*"2.x"* / *"Power-loss testing per LittleFS test suite"*, which named no version and recorded that an upstream project tests its own code). **The component is not merely unmanaged — it is absent**: two `lfs_` tokens in all of `firmware/`, both comments. The IEC 62304 §7.1.2 evaluation is **deliberately not recorded**, because it evaluates the anomaly list for the version in use and there is none — recording a conclusion against a major-version family would reproduce `OI-DOC-01` inside the document written to close its sibling. The **hazard analysis is performed** and is version-independent: Class B holds, but on a property of `np_module_map`'s **reject-and-rebuild** policy — every integrity failure leaves the inventory *empty*, never *wrong* — which is the policy `NP-FW-NVRAM-001` §7.2 specifies Map 3 to invert, hence **`REQ-LFS-01`: no value that bounds an emission may be stored under a tail-additive policy.** Feeds #75 (`NP-SBOM-001`). `NP-SW-001` → **Rev 5**. Rev 46 → 47. |
| 49 | 2026-09-14 | NeurOne Quality | **Five `NP-FAI-*` serials were cited across the document set — and printed by two test binaries as their own document header — as though they were controlled documents; none had ever been written. `OI-ART-05` CLOSED (Issue #343).** **Principal finding: four of the five were duplicate serials, not missing documents.** `NP-FAI-SM-001`, `NP-FAI-HD-001`, `NP-FAI-CV-001` and `NP-FAI-ANON-001` name item groups that are each already specified in a firmware specification's own FAI section — `NP-FW-PBM1064-001` §11, `NP-FW-HD-001` §12, `NP-FW-CVNS-001` §9, `NP-FW-ANON-001` §9 (three BASELINED, one ACTIVE). All four are **retired**; their §8 rows in this index are struck through with the record of file named, and every live citation is re-pointed at the owning section. `NP-FAI-CV-001` was additionally a second name for the same artifact as `NP-FAI-CVNS-001`. **The fifth is the real gap and is deliberately not closed:** `NP-FAI-CVNS-001` (A14 cervical VNS accessory) fails `NP-FAI-001` §2 F1 outright — no mechanical or electrical specification exists for the electrode assembly, cable or connector (#332) — so it stays **named and unwritten** in `NP-ART-001` §3.2, which is what §2 requires of an artifact failing F1. Writing it would have produced a pass record inspecting to nothing. **The root cause is a naming collision, now closed:** `FAI-<GROUP><NN>` was read as implying an `NP-FAI-<GROUP>-001`, and `NP-CONV-001` §6's identifier-family table never listed the FAI item family. `NP-FAI-001` **Rev 2** adds §2.1 (the per-serial disposition and the F1–F4 verdict on each as a checklist in its own right) and §3.1 (the item prefix is not a document serial; a bare item number is not a citation), and raises OI-FAI-05, -06, -07. `NP-ART-001` **Rev 2** closes OI-ART-05 and raises **OI-ART-08** — the T2 clinical electrode cap (`NP-HW-TCAP-001`) has no register row, so its FAI has no F4 to hang on. **Also corrected here:** §7's design-verification row said *eleven of the twelve* artifact FAI checklists cannot be written, which counted §3.2 table rows rather than artifacts; it is **fourteen of the fifteen** (one row covers four artifacts). **Nothing in the engineering content moved:** no FAI item number was renumbered, no accept criterion created, changed or deleted, no firmware behaviour touched — the three affected test binaries print a different document header and are otherwise byte-for-byte identical in behaviour. Revised with this row: `NP-FAI-001` Rev 2, `NP-ART-001` Rev 2, `NP-FW-HD-001` Rev 6, `NP-FW-CVNS-001` Rev 4, `NP-PRIV-REM-001` Rev 5, `NP-RISK-002` Rev 2. Per development-mode posture (no hardware, no bench data, no executed inspection) **no QMS/CAPA record was opened** — this is document control on a documented absence, not a defect filing. |
| 50 | 2026-09-14 | NeurOne Firmware Engineering | **LittleFS stops being nominated SOUP: `v2.11.3` pinned and vendored, closing `OI-LFS-01`** (NP-SOUP-LFS-001 Rev 1 → 2; NP-SW-001 Rev 5 → 6 §9.4). `firmware/vendor/littlefs/` holds five byte-exact files from tag commit `6cb4e865` with per-file SHA-256 verified by two independent downloads, a `VERSION` SOUP record on the `cmsis_core` pattern, and a first-party configuration in `hub_control` on the FreeRTOSConfig.h precedent. The tag is selected on a safety argument rather than recency — `v2.11.3` is the first release carrying upstream `488e84bb`, which fixes data corruption from two open write handles on one file, the axis claims `L-1…L-4` rest on. **The design-record point of this row is what did NOT change**: nothing calls the library, IEC 62304 §7.1.2 is undischarged, no NeurOne power-loss test exists, and `OI-LFS-02` inherited `OI-LFS-01`'s BLOCKING status for `NP-FW-NVRAM-001` §4, `EMMC-FS-01` and `NP-FW-HUB-001` §6.5 — a populated vendor directory is not evidence (NP-SOUP-LFS-001 §7.5), and both of those documents were amended so neither reads as unblocked. #75 (NP-SBOM-001) is unblocked. New host target `np_lfs_config_tests` (Class B 27 → 28, repo 34 → 35), falsified in seven ways per NP-CONV-001 §8. Two open items raised: `OI-LFS-05` (the UHDR/SHDR log instances have no stated parameters, and they are the ones `L-1`/`L-2` are about) and `OI-LFS-06`. `RISK-LFS-04` closed, `RISK-LFS-05` added. No requirement, classification or safety claim changed. **Issued as Rev 49 and renumbered to 50 on rebase**, on the precedent Rev 48 records and Rev 32 before it: this work branched from a tree whose history table ended at 48, and `#353` merged its own Rev 49 first. **The earlier claimant keeps 49** so any citation of `#353`'s FAI-serial disposition still resolves. Unlike Rev 48's case this one did *not* merge silently — both rows append at the tail of this table, so git raised a textual conflict and the collision was caught by the rebase rather than after the fact. |
| 51 | 2026-09-14 | NeurOne Firmware Engineering | **LittleFS stops being untested SOUP: the §7.1.2 anomaly evaluation is performed and `L-1…L-4` are exercised. `OI-LFS-02` CLOSED** (NP-SOUP-LFS-001 Rev 2 → 3; NP-SW-001 Rev 6 → 7 §9.4). **§11** evaluates `v2.11.3`’s published anomaly list — the upstream tracker and release notes, because littlefs publishes no numbered errata document — through five queries plus the `v2.11.2`→`v2.11.3` differential, assessing thirteen items against the seven claims in §3. **Three are applicable and none reaches an emission**, but only one of the three is stopped by anything NeurOne has built: #1086’s assertion becomes the halt that makes the safety MCU cut stimulation, #1205’s stale read cache becomes an absence because every stored value is CRC- or AEAD-checked at the point of use, and **#1210 is stopped by nothing** — it drops a file’s `NAME` tag during compaction while keeping its data and its valid CRC, and the case to design against is `ukmd.rec`, whose loss makes a user’s UHDR permanently unmountable with no NeurOne-held second copy. **§12** records `np_lfs_powerloss_tests` (Class B 28 → 29, repo 35 → 36): NeurOne’s own power-loss injector — upstream’s `lfs_emubd` stays unvendored, because vendoring it would make the defective *"per LittleFS test suite"* citation this record was written against look discharged — sweeping a cut across **every** medium-touching op of three commit sequences under three tear models. **456 interrupted runs, 0 violations, every attempt remounting cleanly.** Falsified in both directions per `NP-CONV-001` §8: three unsafe orderings the same verifiers must catch (including truncate-and-rebuild, `REQ-LFS-01`’s own subject), and six hand perturbations of which **five were caught and one was not** — clearing the `lfs_t` across a simulated reboot changes nothing because `lfs_mount()` re-initialises it, and that negative result is recorded rather than dropped. **Two things did not happen and the record says so in the same places the old warning stood**: the test interrupts the `struct lfs_config` contract and **not** the eMMC behind the XTS layer (`OI-LFS-07`, needs hardware), and nothing calls the library — `OI-LOG-05..07` remain unimplemented. `L-3`’s result is a property of the write-temp-then-rename **ordering**, not of the component. Successors: `OI-LFS-07`, `OI-LFS-08` (#1210), `OI-LFS-09` (validate by content on every read). `RISK-LFS-03` reduced; `RISK-LFS-06` and `RISK-LFS-07` added. `NP-FW-HUB-001` §6.5, `NP-FW-NVRAM-001` §14 and `NP-SW-CI-001` §9 annotated to the new depth rather than marked clear. |
| 52 | 2026-09-15 | NeurOne Systems Engineering | **The power envelope, closed against a specified rejection path — and the TMS coil's first electrical specification** (NP-PWR-THERM-001 Rev 1; GitHub Issue #336). Registers one new design study and records the dispositions it carries. **Closes `OI-PWR-01`** (NARROWED → CLOSED: `NP-THERM-CFD-N1-001` §11's own stated precondition was met when `OI-N1-02` closed, and the residue is carried by name by `OI-R1-01`, `OI-R1-02` and `OI-SINK-01`), **`OI-SINK-02`** (by *pairing* not overwrite — `R_SINK_SPECIFIED = 1.08` added alongside `R_SINK_DEFAULT = 0.5` with `rSinkNote()` at every report line naming either, because the defect was a superseded number being readable without its label), **`OI-SINK-05`** (the per-protocol split does not survive: **22 of 22** zone-fixed protocols thermally bound, **3** inadmissible at any rejection resistance, **21 of 22** holding no tiles on the bare shell that ships), **`OI-POE-09`** (two independent hysteresis latches, one per IEC 62304 class, with the withdrawn Rev 10 claim's replacement stated explicitly; and the efficacy-floor band chosen in **dose** — `Δ = max(1.0 °C, 50/D °C)`, ≥ 2.0× the floor on re-admission, composed by `max()` as `NP-FW-POE-001` §6.1 requires) and **`OI-PWR-11`** (130 W against a 176 W requirement refutes the dual-inlet reading; §4.4 was a proposal, and §2.2 stays locked and unmodified). **Adds `SPEC-TMS-01…05` — the first electrical specification of artifact A15**: figure-8, two 25 mm wings in series, 10 turns each, **L = 18.2 µH**, **28 µF / 1,600 V**, **36.0 J/pulse at 0.5 T**, **142 µs** series ring, **1,989 A** peak, **169 W** average recharge at 10 Hz biphasic-with-recovery — derived from geometry and reproducing `NP-PWR-BUDGET-001` §4.1's independent E ∝ B² estimate at both ends of the field range, with `check-power-envelope.ts --validate` pinning the correspondence (`OI-PWR-03` answered; residue `OI-PWRTH-09`, the geometry being chosen by the study rather than specified by ME). **Two BLOCKING items raised or re-marked.** `OI-PWRTH-01`: the coil has **no thermal path** — 33 W of I²R at the scalp under the same 42 °C applied-part limit as the PBM tiles, an adiabatic budget of **516 pulses against a 3,000-pulse protocol**, and a non-conductive window beneath that forecloses a metallic spreader. `OI-PWR-02` re-marked BLOCKING: at 0.5 T the coil is **4.1× short of 120 % RMT** on **depth falloff of a 25 mm wing** — a term `NP-PWR-BUDGET-001` §4.2 does not charge it for, while the 1.8× it gains on pulse width is already credited — so the TMS supply question has **two answers 17× apart** and §9's `T2 + TMS ~176 W / 240 W EPR` row is written at the lower one and labelled. **Also decided:** the T1 wall-plug path is **CLOSED, not deferred** (`NP-PWRSRC-001` D-1/D-2 adopted — §4.3's escape clause required a materially *higher* ceiling and the specified one is lower); **CLAUDE.md §2.2 requires no change** from the specified ceiling, because a ladder keyed to peak draw and a governor denominated in sustained watts were never in conflict (the appearance of conflict came from §4.5 carrying only one of them); and `OI-PWR-04` resolves to a **PD inlet on the TMS driver's own enclosure** rather than a second inlet on the head-worn hub, since 176 W puts TMS outside Mode 3 by arithmetic and removes option (c)'s only advantage while leaving `OI-PWR-12`'s cost in place. **No locked section modified; no firmware, app or protocol changed; no figure in a released document rewritten.** Nine decisions `PWRTH-D-1…9` (six to principal), five risk rows, nine open items `OI-PWRTH-01…09`. Adds `scripts/check-power-envelope.ts`. |
| 53 | 2026-09-15 | NeurOne Firmware + App + Quality | **OI-CHARGE-05 and OI-FMEA-07 CLOSED — the 40 µC/cm² charge ceiling is split into the two quantities it was always conflating, each gets a source, and the interlock that enforces them starts enforcing. A locked CLAUDE.md decision changed (Rev 45 → 46), and NP-FMEA-001 risk scores changed (Rev 6 → 7).** **(a) A 1000× divergence, hidden by a name.** All three clients computed `I(mA) × t(s) / A(cm²)` — which is **mC/cm²** — against a constant named `tdcsMaxChargeDensityUCcm2`; the safety MCU enforced 40 µC/cm² for real. The resolution is not to pick one: 40 µC/cm² is a correct **per-phase PULSED** limit (Shannon 1992 / McCreery 1990) and the mC figure is a correct **per-session DC** limit, so both survive attached to their waveform class, and the constants are renamed to carry the unit **and the period**. **(b) The charge model is waveform-aware.** DC channels (tDCS, HD-tDCS) accumulate against **150 mC/cm² × the declared electrode area**; charge-balanced channels (BES/tACS, VNS, cervical VNS, clinical tACS) **never accumulate** — net charge is ~zero and a session integral of magnitude is not a dose, and under the retired model they would have tripped in **0.4–1.0 s** at rated current — and instead face a per-heartbeat predicate on charge per phase against **40 µC/cm² × the declared area**. Classes OR together on a shared enable bit (`CLIN_STIM` = HD-tDCS + clinical tACS), so both checks run. New 76-byte `np_safety_chan_wave_cmd_t` carries only the classification and phase duration; **both density constants stay resident on the Class C MCU** and never cross SPI, per the OI-CHARGE-02 precedent. A new **fail-closed declaration gate** holds any undeclared *electrical* channel out of `granted_mask`, and needs no heartbeat arming bit because the electrode-bearing channel set is fixed at compile time (`NP_SAFETY_CH_ELECTRICAL_MASK`) — a silent hub cannot exempt itself. The sinusoid's **2/π** factor is carried on both sides, integer-approximated so it rounds the result **up**; at the 0.5 Hz bottom of the tACS band it is the difference between a protocol passing and failing. **(c) The interlock was inert.** `np_hub_control_main.c` passed `current_ua = NULL, channel_count = 0`, so the accumulate loop never ran: **OI-CHARGE-01 was logged CLOSED with only its safety-MCU half wired**, and DI-SAFE-01, FMEA SW01-M03 and NP-FW-BENCH-001's *"never bypassable"* all described a control enforcing nothing. Modality modules now publish commanded current beside the `request_enable` they already make, so the publish cannot drift from the enable. **(d) The citation chain was circular.** DI-SAFE-01 — a design *input* — cited CLAUDE.md and NP-SW-001; NP-SW-001 asserted the figure with no source; CLAUDE.md locked it with no source. **Under 21 CFR 820.30(c) that is not yet a design input**, so this is a first-time derivation rather than a reversal. `NP-DT-001` **§3.2.1** derives **DI-SAFE-01a** (40 µC/cm² per phase; Shannon/McCreery) and **DI-SAFE-01** (150 mC/cm² per session; the conventional large-pad envelope in `docs/tdcs_database_full.csv`, 204 studies with median 68.6 mC/cm² and Brunoni ELECT-TDCS 2013/2017 at 144, with a 35× margin to Liebetanz 2009's measured 5,240 mC/cm² rat lesion threshold). **The clinical consequence was weighed, not inherited**: at 40 mC/cm² the routine 2 mA × 20 min protocol (68.6) was unavailable and 13 of 14 shipped predefined tDCS protocols exceeded it; at 150 the library is admissible and the ceiling still binds at ~31 min of 2 mA on a standard pad. **Inflating declared pad areas was rejected** — they are physical facts, and OI-CHARGE-04 exists to stop software assuming them. **The 150 is PROVISIONAL pending Regulatory sign-off (`OI-CHARGE-06`)**; presenting a derivation as an approval is exactly the failure being corrected. **(e) OI-FMEA-07 closed: NP-FMEA-001 §3.3 re-authored and RISK SCORES CHANGED**, which Revs 5 and 6 deliberately did not do. The two ADC failure modes — hazards of a current-sense ADC this design does not have, mitigated by an ADC self-test that could not be built — are replaced by the hazard they stood in for, **delivered current diverging from commanded** (new FMEA-M03-02, S4/P2 = 8). FMEA-M03-03 keeps **S5/P2 = 10 UNACCEPTABLE initial** with its cause corrected to *commanded current never reaching the monitor* — the live state of the system until (c) — now mitigated by controls that exist and are tested. FMEA-M03-06 added (wrong ceiling applied to a channel). The module is named a **commanded-dose** control throughout and the substitution's justification is stated for the first time: **signature independence, not privacy** — a measured value cannot be signed in advance, so a Class C cutoff keyed to one would inherit Class B integrity. `OI-FMEA-04` closed NOT APPLICABLE. **SW01-M03's residual rating in §4 is recorded as explicitly conditional** on a cross-check that is specified but not built, because an unstated dependency is how Rev 5's unbuilt control went unnoticed. **IEC 62304 Class C scope:** `np_charge_monitor.c` (rewritten, same module boundary), `np_safety_main.c` (one frame dispatch, two gate calls, DC-only accumulate), `np_safety_protocol.h` and `np_spi_wire_types.h` (channel indices, electrical mask, one new command frame), `np_hal_spi.c` (fourth frame length). **No enable ownership, cutoff timing or watchdog behaviour changed.** **Verification:** firmware host suite **36/36**; web **319/319** across 13 files, `tsc` and production build clean; Android `:core` **compiles and 256/256 tests pass** including all eight new and changed charge tests (JDK 21 toolchain override locally; CI builds 17); locale, section-ref, redaction-shape and consent-reachability gates pass. **Not compiler-verified:** iOS (no Swift toolchain here — `ios-ci.yml` is its gate; hand-checked against each declaration, which caught `block.modality` → `block.modalityType`). The ARM-cross-only hub sources compile in no host test and were syntax-checked with `gcc -Wall -Wextra` against the real include set, catching a genuine `-Waddress-of-packed-member` unaligned-pointer hazard in the new per-phase call. **Four successors raised:** `OI-CHARGE-06` (regulatory sign-off on the 150; whether a current-density criterion belongs alongside it), `OI-CHARGE-07` (three product-electrode areas are PROVISIONAL firmware constants, never measured — the BES pad is at 64% of the per-phase ceiling at 0.5 Hz and is the one that matters), `OI-FMEA-08` (the 95% ramp-down margin both requirement documents specified and neither implementation has), `OI-FMEA-09` (the commanded-versus-delivered cross-check and SHDR divergence flag FMEA-M03-02's residual depends on). |
| 54 | 2026-09-15 | NeurOne Product + FW + Quality | **`OI-ACC-02` CLOSED — the audio cup foam's "calendar-triggered" prompt was a documentation defect over a shipped measurement, and CLAUDE.md §2.3 gained a test rather than an exception (Rev 47 → 48).** The item recorded `Calendar reminder / 6–12 months` for the foam in `docs/reference/commercial-model.md` §2.3 against §2.3's locked *"all consumable prompts are measurement-triggered (§5.2), never calendar-triggered"*, and offered two outcomes: build a seal or compression proxy, or write a reasoned exception. `NP-ACC-PRIORITY-001` declined both, on the ground that inventing a proxy in a documentation pass is the design work the invariant exists to force. **That refusal is upheld — no trigger was invented — and neither outcome was taken, because both presuppose the table describes the product.** `ConsumableInventory.swift` and `ConsumableModels.kt` already trigger the foam on a **session count** from the hub's SHDR-class `CONSUMABLE_STATUS` characteristic. The calendar lived only in the row's prose and could never have lived anywhere else: no battery, no coin cell, no `VBAT` rail (CLAUDE.md §4.5), so the SNVS RTC has no backup domain and wall time dies on every disconnect (`NP-FW-EMMC-002` §H.3.1) — **a device-side calendar trigger is unimplementable, not merely forbidden.** **The real defect is threshold provenance:** `150` was back-derived from the calendar through an unvalidated *assuming daily use* assumption and does not match its own comment (`~180`) on either platform — the `NP-FW-EMMC-002` §G.2 class (*"chosen before any hardware existed and … never compared against a device that failed"*), taking that document's remedy: **relabelled an unvalidated placeholder on both platforms, value deliberately unchanged** (re-deriving from a void derivation is not an improvement, and would move both test suites and the prompt frequency of a revenue-generating consumable), carried by `OI-ACC-04`. **No seal or compression measurement is obtainable** from the enumeration of `NP-FW-BENCH-001` §4.1 plus `np_sw02_platform_hal.h` as of this revision — the foam is non-conductive and in no circuit, there is no microphone anywhere in the design, and `np_mod_audio_hal_mesh_impedance()` is an unimplemented HAL stub (`OI-AUDIO-08`) measuring a **conductive mesh**; stated as a bounded null over that enumeration, not as an impossibility. **§2.3 now states two admissible trigger kinds** — condition measurement, or exposure count with its degradation mechanism named and what the count cannot see — **and, separately, that the kind and the threshold's provenance are two claims**; without the second clause the definition would have laundered the foam row from visible-with-an-open-item into certified-compliant. **Scoped to consumable replacement prompts**, because reading it onto `data-architecture-detail.md` §5.2's broader sentence would delete the 3–5 year Tier B fluxgate visit (scale-factor drift is not self-detectable; it backs §4.3's attenuation claim) and the $1,800/yr T2 calibration visit (`NP-PWRSRC-001` **D-16**, the ISO 14971 re-acknowledgement point). **Two claims made when the item was raised are falsified and corrected rather than inherited:** *"every other row in that table names a measurement"* (the covers, S3 Rx and T2 service rows name none, and no Notes cell anywhere names a session count — the counts are in the **Interval** column) and *"the one calendar-triggered consumable reminder in the document set"* (the mesh frame, covers and S3 rows are all calendar-denominated). The mesh frame is the worse case and was invisible because its Notes *sound* like a measurement: the measurement does not exist and there is no consumable kind for it (`OI-ACC-05`). **Three successors, each narrower:** `OI-ACC-04` (foam threshold), `OI-ACC-05` (mesh frame), `OI-ACC-06` (**§2.3's rule is the only invariant of its class with no CI gate** — §5.1, §6.2 and §17 each have one; a `check-consumable-trigger.ts` would fail four rows today and needs `check-locale-strings.ts`'s exempt-on-the-record discipline). `OI-ACC-03` becomes cheaply closable on the template this revision supplies, and is deliberately left open. **No locked decision changed; no constant's value changed; no price, BOM, COGS, GM% or accessory rank moved; no firmware touched.** Gates: `check-section-refs`, `check-locale-strings`, `check-gate-coverage`, `check-doc-filenames` all clean. No QMS/CAPA record — development mode, no hardware, no bench data, no shipped device holds a foam count. **Index-row drift repaired in this revision:** §5.1's CLAUDE.md row read Rev 35 / 2026-08-12 against a Rev 46 file — the third recurrence of the fault repaired at Rev 35 and again at history rows 39 and 48, and still unguarded. |
| 55 | 2026-09-20 | NeurOne Systems Engineering + Quality | **Every manufactured artifact now has an owning specification document, and no artifact FAI became writable (GitHub #332; `NP-ART-001` Rev 3).** `NP-ART-001` §4's standing finding since 2026-08-11 was that **nine of fifteen artifacts had no owning specification**, several of them shipping T1 modalities governed only by a roster line in `CLAUDE.md` §3. Six documents were issued, all Rev 1 and all **DRAFT**: **NP-HW-AUDIO-001** (A11), **NP-HW-NASAL-001** (A12), **NP-HW-VNSCLIP-001** (A13), **NP-HW-CVNS-001** (A14), **NP-HW-TMS-001** (A15, written against `OI-PWRTH-01` and `OI-PWRTH-09` as `OI-ART-04` required) and **NP-HW-TACSDRV-001**, the 21-channel clinical tACS driver stage, **registered as new artifact A16** — `OI-TACS-02`'s remaining half. **Each carries only what the record already binds, with the citation on the row, plus an enumerated statement of what is missing: no dimension, material, emitter, exposure limit, force, constant, price or locked decision is created or changed by any of them.** `NP-ART-001` §4's *“writing a specification for the intranasal probe is engineering work, not documentation work”* stands, and is why none is more than DRAFT. **The consequence is recorded as plainly as the change:** `NP-FAI-001` §2's F1 and F2 fail on all six, the writable-FAI count stays at **1 of 16** (`NP-FAI-HUB-001`), and **G2 pre-tooling completeness remains undeclarable**. What changed: every artifact has an owning document; **`OI-RISK2-02` is unblocked** with per-artifact hazard-input lists supplied and the analyses still owed; **`OI-FAI-07` is re-scoped, not closed** — `NP-FAI-CVNS-001`'s F1 failure moves from *absence* to *DRAFT status*; and **`OI-ART-04` is discharged into `OI-ART-09`**, which is narrower because the artifacts now need engineering rather than authoring. **Five findings the artifacts' absence had been hiding:** `NP-TOOL-HUB-001` F-01 is **BASELINED and dimensioned against intranasal-probe features no document states** (`OI-NASAL-01`); the probe has **no exposure ceiling of its own** — no intranasal row in `CLAUDE.md` §3's hard-limits table, a duty ceiling inherited by firmware comment, a 42 °C limit enforced by an NTC the probe lacks, and mucosa rather than scalp (**`OI-NASAL-02`, BLOCKING**, routed to extend the existing `RISK-03` instruction); **the only authenticated consumable cannot be enforced as single-use**, its authentication interface of record being a `bool` with no per-unit identity, consumed state or counter (`OI-NASAL-04`); the **T2 qEEG's A1/A2 linked-ear reference sits on a consumable the auricular VNS current degrades by design** (`OI-VNSCLIP-01`); and **A14's cardiac interlock takes its R-peaks from A13's PPG sensor**, so RISK-25's control — presented to FDA as the key differentiator from the gammaCore predicate — depends on a T1 accessory being worn, with the dependency in no device description, control set or IFU (`OI-CVNSHW-03`). **Four further absences recorded rather than filled:** `CLAUDE.md` §4.2's TMS row is titled *Coil protection* and names **no patient-facing control** (`OI-TMS-03`); no **acoustic** requirement exists for the TMS click and none elsewhere to inherit (`OI-TMS-02`, `OI-AUDIOHW-01/-02`); no **electrical-safety case** exists for a 28 µF / 1,600 V energy store on a head-worn device (`OI-TMS-04`); and the audio mesh frame's **40 dB RF** figure is a shielding claim on a user-replaceable part outside every audited layer (`OI-AUDIOHW-03`). The two **PROVISIONAL, never-measured electrode areas** the Class C charge interlock divides by (`OI-CHARGE-07`) are now owned by the hardware documents that should state them (`OI-VNSCLIP-02`, `OI-CVNSHW-04`), and `NP-HW-TACSDRV-001` adds that **no compliance voltage exists anywhere**, a precondition for `OI-TCAP-03` rather than a consequence of it (`OI-TACSDRV-02`). **Two corrections of record:** A13's register row showed ✅ for a risk register against a `NP-RISK-002` §4 row stating its hazards are *not assessed*; and `NP-ART-001` §4's *“four of those nine”* miscounts a list of three (the fourth, the TMS coil, is T2). **Revisions issued:** `NP-ART-001` Rev 3, `NP-FAI-001` Rev 3, `NP-RISK-002` Rev 3, `NP-FW-CVNS-001` Rev 5 (§9's reason only — **no constant, limit, criterion, test procedure or firmware behaviour changed**; IEC 62304 SW-01 Class C / SW-02 Class B unaffected), `NP-HW-TCAP-001` Rev 2 (pointer only), `NP-RM-001` §8 in-doc note B, CLAUDE.md Rev 49 (one Document Map row). **Verification:** `check-section-refs`, `check-doc-filenames`, `check-gate-coverage` and `check-locale-strings` clean. **No firmware, app, protocol, locale or script was touched; no price, BOM, COGS, GM% or margin figure was quoted, set or revised; `OI-COST-10`'s sequencing constraint is untouched.** Raises OI-ART-09, OI-FAI-08, OI-AUDIOHW-01…07, OI-NASAL-01…08, OI-VNSCLIP-01…07, OI-CVNSHW-01…08, OI-TMS-01…06, OI-TACSDRV-01…03. |
| 56 | 2026-09-21 | NeurOne Hardware Engineering | **`NP-PROC-FPC-001` Rev 3 → Rev 4 — the emitter shortlist's facts are corrected and the emitter decision is not taken (GitHub #333; `NP-HW-HEXTILE-001` Rev 8 → 9; discharges `pending-decisions.md` §13.2e(g) items 4 and 6).** §2.6.2's CRITICAL FINDING is **withdrawn and retained**: its load-bearing clause named the *15 V* `VLED` rail, and D-6 / `OI-HUB-C17b` set it to **24 V**, at which a ~3 V AlGaAs NIR part is not categorically incompatible — at 7–8 series it lands on residuals `NP-HW-HEXTILE-001` §8.1.1 already accepts, leaving a per-tile string-count cost and a **3.00 < V_f < 3.20 V dead band**. Five SFH 4703AS figures corrected from the manufacturer datasheet: **I_F max (DC) 1000 mA, not 2000** — the 2 A row was `I_FSM` surge at D = 0.005, the same error class as GH CSSRM5.24's "700 mA" binning current — so the margin is **5.6× not 11×**, and since a DC rating bounds any duty up to CW, that part's residual pulse-rating item **resolves PASS**; *"Vf = 3.55 V @ 1 A"* was never a datasheet value (typ 3.3 / max 4.0 V at 1 A); **centroid 810 nm** added, matching `competitive-position.md`'s published claim on the manufacturer's own centroid spec; and *"DigiKey, Mouser stocked"* → **DISCONTINUED**, at the strength of three vendor status fields and **not a PCN**. §2.1 now states that the ±0.10 V within-order V_f bin is **load-bearing for string construction**, with the asymmetry that matters: it degrades gracefully against current hogging and not at all against fixed-N strings. **Three citation defects fixed**: the header read "Rev B" against its own Rev C history and every active-set citation said "Rev 1" (`NP-CONV-001` §4.1 applied to the wrong letter — it was Rev 3); §2.3 was cited for a V_f table that is in §2.1; and `OI-HEXTILE-02` / `NP-PROC-FPC-1064-001` cited §4.2, §4.3 and §3.1, none of which exists. **One unverified lead added**: the **Luminus SST-06/SST-10-IRD-810** dual-junction 810 nm-centroid family, found by re-running the Option C search without the V_f filter, recorded as a lead and nothing more — no datasheet was retrievable, and residual items 1 (the `IF = f(VF)` curve-read at 120–180 mA) and 2 (an EOL PCN) are marked as **not dischargeable without vendor-document access**. **NO DESIGN DECISION WAS TAKEN.** `OI-LED-W1` (owners: SAB, Regulatory Counsel, EE Lead), `OI-LED-01`, `OI-LED-07`, `OI-HEXTILE-02` and RISK-03 all remain open; `NP-FAI-HEXFPC-001` stays unwritable and `OI-HUB-C08`'s term **U** stays uncosted. |
| 57 | 2026-09-21 | NeurOne Hardware Engineering | **The in-window emitter candidate is verified against the manufacturer's datasheets, and two of NeurOne's own numbers do not survive the check. `OI-HEXTILE-22` raised (GitHub #333; `NP-PROC-FPC-001` Rev 4 → 5; `NP-HW-HEXTILE-001` Rev 9 → 10).** Row 56 recorded the Luminus SST-06/SST-10-IRD-810 family as an unverified lead; the datasheets were supplied and read, and two of the search-derived figures were wrong, which is what recording it as a lead was for. **Verified:** λ_c **810 nm** typ on an **ACTIVE** part; §2.3 cleared on package, θ_jc, DC current and pulse handling; §2.1's ±0.10 V bin **met as a standard shipping condition** (0.2 V `V_f` increments); and the `OI-LED-01` curve-read performed — `V_f` = **2.82 V at 150 mA**, self-validated at the trace's own 350 mA reference, **below** §8.1.1's 3.00–3.20 V dead band, N = 8 at 5.9 % overhead. **First candidate ever put through §8.1.1 on a datasheet value rather than a design target. Three failures recorded, not waived:** `T_j` max 115 °C vs ≥ 125 °C; **no L70 figure published on either datasheet** vs ≥ 80,000 h; shipped wavelength bin λ_p 800–830 nm, whose lower 8 nm is below the 808 nm window. **Two findings about this document set rather than the part.** (i) A ±0.10 V bin is 0.2 V wide and 0.2 V × N = 8 is **1.6 V**, which is §8.1's *entire* residual window `1.6 − V_dropout` — so fixed N = 8 across a full bin requires **zero** dropout. `OI-HEXTILE-18` and `OI-HEXTILE-19` are one question with the bin width, not three. (ii) **`OI-HEXTILE-22`** — §4.1's 3.80 mm pitch puts the 60° neighbour at (1.90, 3.29) mm, so a square package must be ≤ 3.29 mm; Luminus (3.45 mm), SFH 4718A (3.75 mm) and SFH 4703AS (3.85 mm) all fail, the latter two needing more than §4.1's own 4.04 mm ceiling, and **only L1IZ-0850 fits — the 850 nm part that fails the wavelength window**. The wavelength and pitch decisions are coupled and had not been noticed to be. **NO PART IS SELECTED AND NO WAVELENGTH IS CHOSEN.** `OI-LED-W1` (SAB / Regulatory Counsel / EE Lead), `OI-LED-01` (for the three named parts), `OI-LED-03`, `OI-LED-05`, `OI-LED-07`, `OI-HEXTILE-02`, `OI-HEXTILE-22` and RISK-03 all remain open. |
| 58 | 2026-09-21 | NeurOne Hardware Engineering | **§2.3's `T_j max ≥ 125 °C` traced and found to be a screening filter with no derivation; `OI-PBM-HW-08` raised on the 1064 nm sibling (GitHub #333; `NP-PROC-FPC-001` Rev 5 → 6; `NP-PROC-FPC-1064-001` Rev 1 → 2).** Row 57 recorded the Luminus family as **failing** §2.3's ≥ 125 °C. Tracing the requirement: **"125" appears nowhere else in the document set as a temperature and has no firmware referent**, while the chain that **is** derived runs **42 °C scalp (IEC 60601-1) → 62 °C junction throttle → 65 °C cutoff → ~70 °C PTC → 85 °C die cutoff** (`CLAUDE.md` §4.2, FMEA-M04, `np_thermal_interlock.c`). The row asks 63 °C of headroom above a threshold at which firmware already halves the current, and reads as the **commodity datasheet convention** for the part class — like its neighbours MSL 3 / RoHS / `If_max ≥ 350 mA`. §2.3's Notes cell now records that, and what follows from it: **a sub-125 °C candidate is a screening waiver to be recorded, not a safety finding**, and **θjc — the row above — is the derived one**, being what `NP-THERM-BEZEL-001` §4.1 calls *"the real THERM-1 requirement … a face-temperature spec, not a junction spec."* **The requirement is NOT relaxed and no candidate is re-scored.** The same trace found **`NP-PROC-FPC-1064-001` §3.2/§3.7 computing against a 42 °C "junction" limit that is the scalp limit** — its own parenthetical describes 42 + 20 = 62 and then labels it 42 — with ΔT = 20 °C matching neither figure, and a wavelength conclusion that **contradicts itself before any correction** (*"shift < 6 nm — remains within ±5 nm"*; *"1070 nm maximum … (1059–1069 nm range)"*). At the correct ΔT = 37 °C: V_f drift 55.5 mV (**conclusion survives**), wavelength **11.1 nm → 1075 nm, 6 nm outside the band** (**conclusion fails**). Likely resolved by re-deriving the ±5 nm band against the **1060–1080 nm** Alzheimer's target the 1064 nm claim moved to (`OI-HEXTILE-21`, commit `f8806dd`), which 1075 nm satisfies — **a decision, not taken here**. `OI-LED-W1`, `OI-LED-01`, `OI-LED-03`, `OI-LED-05`, `OI-LED-07`, `OI-HEXTILE-02`, `OI-HEXTILE-22` and `OI-PBM-HW-08` all remain open. |
| 59 | 2026-09-21 | NeurOne Hardware Engineering | **§2.3's `Tj_max ≥ 125 °C` RETIRED OUTRIGHT — it is no longer a requirement (GitHub #333, owner direction; `NP-PROC-FPC-001` Rev 6 → 7; `NP-HW-HEXTILE-001` Rev 10 → 11).** Row 58 established that the figure is not derived and left it in place as a screening filter. **That was the wrong disposition.** A figure nothing requires should not be a requirement, and an unnecessary constraint in a document whose §1 makes every unmarked specification **MANDATORY** does active harm — it rejects usable parts and manufactures false failures, which is exactly what it had already done to the §2.6.3 candidate at `T_j` 115 °C. **Retired rather than relaxed to ADVISORY**, because ADVISORY still leaves something to screen against. **NO SAFETY CONTROL IS LOST**: junction temperature is bounded by the **42 °C scalp / 62 °C throttle / 65 °C cutoff / ~70 °C PTC / 85 °C die-cutoff** chain (`CLAUDE.md` §4.2, FMEA-M04), which is firmware and hardware, not a supplier specification. The procurement ground is covered by **θjc < 15 °C/W** — the derived thermal row, driving the junction-to-face drop `NP-THERM-BEZEL-001` §4.1 calls *"the real THERM-1 requirement … a face-temperature spec, not a junction spec"* — and by **L70 ≥ 80,000 h**, which is where junction temperature actually reaches reliability, being specified *at* a junction temperature. Reflow survivability is separately in the Package row. **The row is RETAINED IN PLACE and marked retired**, per the `NP-TOOL-SHELL-001` F-01 precedent, so the retirement is auditable; it must not appear on a purchase order or in a candidate assessment. **Consequence: the Luminus family has TWO open requirement failures, not three** — the missing L70 figure and the wavelength bin reaching 8 nm below the 808 nm window. No emitter is selected; `OI-LED-W1`, `OI-LED-01`, `OI-LED-03`, `OI-LED-05`, `OI-LED-07`, `OI-HEXTILE-02`, `OI-HEXTILE-22` and `OI-PBM-HW-08` all remain open. |
| 60 | 2026-09-21 | NeurOne Systems Engineering | **`NP-CONV-001` §7.1 added (BINDING) and mirrored into `CLAUDE.md` §18 — a requirement must be required; never add an unnecessary constraint. `OI-CONV-08` raised and first-pass audit run (owner direction; `NP-CONV-001` Rev 6 → 7; `CLAUDE.md` Rev 49 → 50).** Generalised from row 59's retirement of `NP-PROC-FPC-001` §2.3's `Tj_max ≥ 125 °C`. **The rule:** before a number, limit, tolerance or *"shall"* enters a controlled document, two questions must have answers and the row must carry them — **what fails if this is not met**, and **where is that traceable** (external standard, measurement, derivation from another specified value, or hazard control). **A Notes cell that restates the requirement is not a derivation.** It is not tidiness: most procurement and interface documents here open with *"all specifications are MANDATORY unless marked ADVISORY"*, under which an unrequired figure **rejects usable parts and manufactures false failures** with the document's full authority. **Disposition: retire, do not downgrade** (ADVISORY still leaves something to screen against); **retire is not delete** — the row stays marked in place under §4.0.4 and the `NP-TOOL-SHELL-001` F-01 precedent. **Scope limit stated so the section cannot be read as licence:** it governs constraints **NeurOne invented**, and does **not** reach externally imposed limits (IEC 60601-1's 42 °C, IEC 62471 MPE, the Shannon/McCreery charge ceilings), hazard controls or ISO 14971 dispositions — and *"I could not find the derivation"* is a reason to look and then raise an open item, **never to retire**. **First-pass audit (`OI-CONV-08`) found three clusters**: `NP-PROC-FPC-1064-001` §3.3 (six emitter rows — `≤ 15 %` lumen-maintenance binning restates itself and `NP-HW-HEXTILE-001` §4.4 asserts no uniformity number to source it to; `≥ 45 mW` flux is derived to 31.5 then uplifted 43 % unexplained; `≥ 10 %` WPE may be **unmeetable** against `OI-HEXTILE-21`'s η_wp ≈ 4.8 %), §4.1 (four PD rows **plus a factual error** — `900–1700 nm` is justified as *"covers 808nm CH_B"* and **does not**, on a dose-metering path for a shipping T1 channel), and `NP-TOOL-HUB-001` (`≤2 N` and `≤6 mm`, both **tooling-blocking**). **`NP-HW-CVNS-001` checked and cleared** — it carries an explicit *derived?* column per requirement and is the model §7.1 asks for. **Sweep is NOT complete**: the `.docx` set was not scanned (and §7.1's founding case was in one), prose requirements were missed, and a rationale citing a document passed the filter without confirming that document derives the number. |
| 61 | 2026-09-22 | NeurOne Systems Engineering | **`NP-CONV-001` §7.1 gains the counter-example that stops it reading as a deletion rule; `OI-CONV-08` gains a disposition guide (Rev 7 → 8).** Row 60 stated §7.1 from a single instance — `NP-PROC-FPC-001` §2.3's `Tj_max ≥ 125 °C`, retired — and one instance of *"unsourced → retired"* teaches the wrong generalisation. **`NP-EMC-CAV-001`, merged independently of this rule, is the case that ends the other way.** EMF **Layer 4** presented with the identical symptom: `NP-BIB-EMF-001` §7.3 calls it *"the only layer in the stack whose benefit has never been stated in any measurable form, anywhere"*, its whole justification the phrase *"cavity-resonance suppression"* repeated across three documents — which is exactly §7.1's *"a Notes cell that restates the requirement is not a derivation"*. **But the derivation was constructible**: the source is one document away and is not a radio (18 STM32G071 cluster controllers inside the envelope, `NP-DRV-SHELL-002` §3.2 — edge rate, not clock rate), the band is **420 MHz–3 GHz** with its lower edge a property of the wearer, and **`REQ-CAV-02` = loaded Q ≤ 20 = 26.2 dB**. **So the requirement stands and the component fails it** — Layer 4 supplies **0.26 dB**, 1.0 % of its own stated job, against the wearer's head at 49.8 dB (`REQ-CAV-04`: delete the station). §7.1 now tabulates both and states the conclusion: **the disposition is decided by what the search returns, never by the symptom.** Retiring Layer 4's requirement for want of a derivation would have deleted the one instrument that later measured the layer at 1 %, and kept an 18 % thermal cost on the strength of a phrase — which is the scope limit's abstract prohibition shown concretely. **No rule changed**: the two-question test, retire-not-downgrade, retire-is-not-delete and the scope limit are unaltered. |
| 62 | 2026-09-22 | NeurOne Product + Systems Engineering + Regulatory + App | **`OI-ACC-03` CLOSED (principal) — the cervical VNS gel pad gets a consumables row, is replaced on a measured failure rather than enforced as single use, its price is deliberately empty, and the app now tells the wearer which pad location failed (`NP-ACC-PRIORITY-001` Rev 3 → 4; `NP-HW-CVNS-001` Rev 1 → 2; `NP-REG-CVNS-001` Rev 1 → 2; `NP-APP-ROADMAP-001` Rev 3 → 4).** `docs/reference/commercial-model.md` §2.3 now lists *Cervical VNS gel pads (5-pack) — T2*. **Decision:** *"single-use"* in `NP-REG-CVNS-001` §2.4 is a performance guarantee, not a reuse prohibition; single use is **not enforced**, because a failing pad is detected — so `OI-CVNSHW-05` closes, and §2.4 is restated because *"single-use"* on a medical device reads as *"do not reuse"*. **Trigger:** a condition measurement, the first of CLAUDE.md §2.3's two admissible kinds — per-electrode impedance ≤ 5.0 kΩ at 1 kHz before every session (`REQ-CVNS-06`), enable refused by the safety MCU otherwise, and mid-session lift caught in 500 ms (`REQ-CVNS-08`). **Dose is not at stake on a worn pad:** at `REQ-CVNS-04`'s maxima the commanded density on the declared 2 cm² is 1 µC/cm² per phase against the 40 µC/cm² ceiling; the residual reuse hazard is skin, carried by `OI-CVNSHW-07`. **Price and GM%: not set** — `OI-COST-10`, and no COGS exists. **A premise recorded with `OI-ACC-02` is corrected rather than inherited:** row 54 called this item closable on the template that revision supplied, and its `docs/status/completed-decisions.md` entry gave the reason — `modality-stack.md` *"already recording 20–40 sessions for the pads"*; that is the **auricular** clip's PDMS pad. **The refusal now reaches the wearer by location (app side of `OI-ACC-07`).** A refusal with no words is not a prompt (CLAUDE.md §5.2), and the principal required the message to say **which pad location** failed, ideally on a graphic. iOS and Android read a new optional characteristic, `CVNS_PAD_STATUS` (`4E455550-0013-…`, NOTIFY 4 B — failed-electrode mask, which check, and the side of the neck of each electrode's pad), and show an alert naming the side (*"a gel pad on the left side of your neck failed its contact check"*) above a neck diagram that lights it. **The side is supplied by the hub, never inferred by the app from an electrode number** — the hub knows the montage (`electrode_config`: bilateral = one pad each side, unilateral = both on one side) and its own wiring. **No helmet graphic was lit, because there is nothing to light:** the pads sit on the neck module, not in a helmet socket, and neither app draws the helmet (sockets are a text list). The diagram is of the neck, drawn as the wearer sees themself in a mirror, labelled Left/Right in words, and hidden from screen readers because the message already names the side. Classified UHDR (derived from tissue impedance; the side reveals the montage) in `docs/reference/data-architecture-detail.md` §5.1 — display only, never persisted, never SHDR. `CVNS_PAD_STATUS` is added to `NP-APP-ROADMAP-001` §5 (Rev 4). **`OI-ACC-07` stays open for the hub side (FW + EE):** no firmware GATT server exists yet (`OI-WA-03`) and `NP_CVNS_FAULT_IMPEDANCE` is defined but never raised; the bilateral electrode-to-side mapping waits on `OI-CVNSHW-01`; the two pads of a unilateral montage cannot be told apart until `OI-CVNSHW-06` gives the module a geometry, so a single failure there is named by side only. Mode 3 is handled in the user doc: a wearer who sees the red light without the app connects the phone and starts again from the app. The app is not yet told about a fault that happened while it was disconnected, which matters for a cardiac cutoff. The IFU text for pad replacement is proposed in `NP-REG-CVNS-001` §7.4 (reuse while accepted; replace the pad the app names; without the app, connect the phone and start again from the app; discard a torn, dirty or non-sticking pad; never share). **No requirement, constant, limit, price or rank changed; no firmware touched; CLAUDE.md not touched.** |
| 63 | 2026-09-23 | NeurOne Systems Engineering + Firmware + App + Quality | **`NP-SW-FAULTMSG-001` Rev 1 → 2 — a cervical VNS cardiac cutoff now survives power loss, is held for the person who triggered it, and withholds cervical VNS only; offline faults are explained when a phone connects (`NP-FW-CVNS-001` Rev 5 → 6; `NP-RISK-002` Rev 3 → 4; `NP-APP-ROADMAP-001` Rev 4 → 5).** Principal decisions (2026-09-22): P1 (safety-MCU persistence) over P1b; P2–P4 accepted; *"the CARDIAC status should only block the things it was meant to block and no more"*; per-user scope, same user assumed until the app names another; a blanket warning so that switching profiles cannot get round a block. **Safety MCU (Class C):** new module SW01-M09 `np_nv_state.c`, an append-only record log on flash pages 62–63 that fails closed on every failure mode (torn record, uncommitted snapshot, overflow, program or erase failure); `NP_CARDIAC_BLOCK_MASK` = CVNS; per-user blocking; the active-user SPI command; a two-bit NV report in every reply. **Cervical library:** `fault_reason` in the UHDR record, `cutoff_occurred` for HR change only, event HR written. **Hub:** parses the report and forwards the active user while idle. **Apps (iOS + Android):** `CVNS_FAULT_STATUS` / `CVNS_REENABLE_CONFIRM` / `ACTIVE_USER`, a per-profile acknowledgement ledger, the offline-fault summary, the unread-cutoff upload gate, the resume card, the blanket warning and a one-shot "is this your profile?" confirmation; 22 locale keys in all eleven locales. **Tests:** 8 Class C + 29 Class B host targets pass; Android `:core` passes. **Not verified:** ARM cross-build and silicon, Swift compilation, the Android `:app` module; **the hub builds no `CVNS_FAULT_STATUS` frame and has no GATT server (`OI-WA-03`)**, so P5 (the user-doc change) waits. **RISK-25 not re-scored**; four new hazards recorded unscored in `NP-RISK-002` §4.2. **Privacy:** the blanket warning discloses to every profile that *someone* on the device had a cutoff, never who — principal-approved, recorded in `docs/reference/data-architecture-detail.md` §5.1. **No threshold, latency, lockout duration, SHDR field, price or CLAUDE.md text changed.** |
| 64 | 2026-09-23 | NeurOne Quality | **RISK-25 re-scored — S5 × P2 = ALARP, not "LOW / MITIGATED" (`NP-RISK-002` Rev 4 → 5; `NP-FW-CVNS-001` Rev 6 → 7; `NP-FMEA-001` Rev 7 → 8), at the Quality Lead's direction; ratings approved by the Quality Lead (interim: Steve Hickman, CEO) 2026-09-23.** The recorded severity was S4, but `NP-RM-001` §4.1 names this harm as S5. "LOW" cannot be produced at S5. The residual rested on a battery-backed lockout (FMEA-M05-06) that cannot exist on a battery-less device; that row is corrected to the SW01-M09 NV log, S5×P1 ALARP. Residual **P2** until verified on hardware, target P1. ALARP justification recorded (`NP-RISK-002` §4.3.4). Four new hazards scored: torn-word NMI ACCEPTABLE (fails with every output off); update-path erase, profile switching and auricular VNS ALARP. Raised `OI-RISK2-05` (FMEA M05 rows and §2's IWDG describe controls the code lacks) and `OI-RISK2-06` (auricular VNS clinical question). **No requirement, threshold or code changed.** |
| 65 | 2026-09-23 | NeurOne Firmware | **The hub now sends the cervical offline-fault summary (`NP-SW-FAULTMSG-001` Rev 2 → 3, §9.6).** New Class B module `np_cvns_fault_summary.c`. **Store:** the last 8 cervical fault stops across users (session counter, kind, pad side, the named user) plus the last-named user, persisted as a CRC-checked UHDR blob that loads empty on any corruption. **Frame:** `CVNS_FAULT_STATUS` built byte-for-byte as the apps parse it (byte-compared in a host test), per-user scoped like the safety MCU, published on change from the heartbeat. **Writes:** `ACTIVE_USER` and `CVNS_REENABLE_CONFIRM` validated and forwarded. **Wiring:** `np_mod_cvns` records a fault at session end with its real kind; attribution changes only when the heartbeat forwards the user to the safety MCU. **Platform:** three seams (UHDR load/save, GATT notify) trap-defined; SW-02 census 94 → 97. **Tests:** host ctest 38 of 38 (Class B 29 → 30); three mutations caught. **Remaining:** the BLE GATT server (`OI-WA-03`) and the UHDR storage glue (`OI-LFS-05`). |
| 66 | 2026-09-23 | NeurOne Systems Engineering | **`NP-HW-NASAL-001` OI-NASAL-01 closed by its second branch — the BASELINED hub probe dock is recorded as gated on the probe's geometry, not given invented dimensions.** `NP-TOOL-HUB-001` Rev 1 → 2: gate note on §3 F-01; HUB-MDR-01…03 and FAI-HTOOL-01 gated on the new `OI-NASAL-09`; `OI-HTOOL-06` noted as unable to close; **`OI-HTOOL-07`** raised, recommending (not executing) moving every probe-contact surface into the dock's bonded silicone inserts so the hub mould carries only a hub-allocated pocket. `NP-FAI-HUB-001` Rev 1 → 2: FAI-HUB-09, -10, -20 `[GATED]` (count 2 → 5); §0's claim that the saddle radius was dimensioned corrected. `NP-HW-NASAL-001` Rev 1 → 2. `NP-ART-001` A8 row and `OI-ART-09` updated. **Hub mould steel cut remains blocked, now visibly. No F-01 value, BOM line, CLAUDE.md text or locked decision changed.** |
| 67 | 2026-09-23 | NeurOne Systems Engineering | **`OI-ART-07` CLOSED — `NP-TOOL-HUB-001` (Rev 2 → 3) owns every tethered cover on the hub; `NP-TOOL-SHELL-001` F-02 retired in place (Rev 2 → 3); `NP-FAI-HUB-001` Rev 2 → 3; `NP-ART-001` Rev 4 → 5.** Owner decided on three independent grounds: SHELL §1 excludes hub tooling from its own scope; HUB's ≤ 20 mm tether is the `RISK-HUB-01` hazard control (`FAI-HUB-23` [BLOCKING]); HUB is BASELINED with an issued FAI. Nothing deleted (CLAUDE.md §18 — retire is not delete). **Two corrections:** the recorded "2.5×" overstated the excess (SHELL's 50 mm is a loop circumference, reach ≈ 25 mm, ≈ 1.25×); and deleting the duplicate outright would have orphaned the hub accessory port covers — HUB F-02 names a DFU/service port no other document has (DFU runs over USB-C) and omits the accessory port(s) A12/A13/A14 connect to. Raised as `OI-HTOOL-08` (port inventory + retention method) and `OI-HTOOL-09` (F-02 boss has no tether-capture derivation); `FAI-HUB-14` gated on the first. **No geometry, tether limit, threshold, price or CLAUDE.md text changed.** |
| 68 | 2026-09-23 | NeurOne Firmware Engineering | **`NP-FW-HUB-001` Rev 1 → 2 — `OI-FWHUB-01` CLOSED: transcranial PBM gets a dispatch path, and the path ships closed at the power gate.** New Class B unit `src/np_socket_dispatch.c`, a socket-indexed registry beside the slot registry with no fallback between them; admission is all-or-nothing across mod-type, params, placement against the live `np_module_map` inventory, power, and driver faults with rollback; the registry owns `NP_SAFETY_EN_PBM_CRANIAL` and releases it only when no socket is active, or at once when a stop fails. **Opening the path made `NP-HW-HEXTILE-001` §9.3's governor requirement live** — `scripts/check-pbm-power.ts` reads 20 of 23 predefined transcranial protocols over the 40 W emitter budget — and the governor cannot be written (`OI-HEXTILE-09`, `OI-SESPWR-03`, `OI-HEXTILE-02`), so `np_pbm_power_admit()` ships **refusing every load**; `OI-FWHUB-09` inherits the blocking status. Platform seam `np_mod_pbm_hal_socket_pwm_set()` added (SW-02 census 97 → 98); `NP_HUB_ERR_POWER_BUDGET` (−18). **Tests:** `np_socket_dispatch_tests`, 14 cases, links the production governor renamed and asserts it closed; seven mutations each caught; host ctest 39 of 39 (Class B 30 → 31). Raised `OI-FWHUB-10` (socket telemetry and dose metering), `-11` (`HUB-REQ-C05` cluster gate), `-12` (PBM I²C stub's five-slot bound). **Front matter corrected:** `Revision:` had stayed at 64 through rows 65–67 (two changes merged in parallel without bumping it); it now reads 68. |
| 69 | 2026-09-23 | NeurOne Systems Engineering | **`OI-TACSDRV-01` analysed and a siting recommended, not decided (`NP-HW-TACSDRV-001` Rev 1 → 2 §4.1.1; `NP-ART-001` Rev 5 → 6).** The item's three candidates were two questions, an artifact boundary and a location. The recommendation is an **own T2-only board** (A16 keeps its row), with **current sources and sense paths at the PAN**, where `NP-HW-EEGNET-001` `REQ-NET-16` already lands the cap tail, so the 21 in-band drive lanes never cross the single parting-plane aperture. **Compliance-supply magnetics go on the Hub PCB** per `OI-HUB-C19`. Corrects Rev 1: `OI-HUB-C16`'s crosspoint residual does not attach, because the T2 cap bypasses N4. Raises `OI-TACSDRV-04`: the PAN has no thermal budget, worst-case dissipation is about V_c × 84 mA, and this is the recommendation's falsifier, time-boxed to MECH-1. Raises `OI-TACSDRV-05`: SHELL-002 §3.5's N4 T2 sizing conflicts with the cap-tail routing. Raises `OI-TACSDRV-06`: the T1 → T2 upgrade path is assumed and never specified, and `OI-TACSDRV-01` depends on it. **Development-mode documentation revision; no QMS or CAPA record, no silicon, price, firmware or locked decision changed.** |
| 70 | 2026-09-23 | NeurOne Systems Engineering | **`OI-TACSDRV-06` analysed and recommended, not decided (new `NP-REG-UPG-001` Rev 1; `NP-HW-TACSDRV-001` Rev 2 → 3).** The recommendation is **(a), a new unit.** T2 is built as T2, and no T1 unit is converted by the depot, a partner or the user. **Two T2 provisions cannot be added after manufacture:** the PAN's ADS1299 bank is 8 channels on T1 and 21 on T2 on the laminated L1 carrier, and the TMS window is laid up into the never-opened outer bowl. Users already open the parting plane for tile swaps, so a conversion is distinguished by the factory-only assemblies it touches. **§6 records the regulatory consequences of each path**, as an engineering reading for counsel: a conversion is manufacturing (depot only, 510(k) coverage of converted units, process validation, DHR-grade build history on every T1 unit); user installation cannot deliver T2. The seven questions join the existing RISK-03 engagement. **Finds the device holds no tier identity** (`NP_PROTO_FLAG_T2_TIER` is read by no firmware; T2-D, cervical VNS and possibly the qEEG cap fit T1 interfaces) and raises OI-UPG-01…06. For `OI-TACSDRV-01`, under the recommendation Q1 holds with its saving in full and Q3 survives. `regulatory-strategy.md` gains a T1 → T2 transition section; `service-network.md` and `commercial-model.md` §2.2 gain scope notes that change no policy. **Development-mode documentation revision; no QMS or CAPA record, no price, cost figure, requirement, firmware or locked decision changed.** |
| 71 | 2026-09-23 | NeurOne Firmware Engineering | **`NP-FW-MMSOCK-001` Rev 1 → 2 added (§5.4) and its six recommendations accepted by the principal; `NP-FW-HUB-001` Rev 2 → 3; this index's history re-sorted.** The study answers which modalities may share one hex-tile socket (two lanes: optical and the one `ELEC` conductor), with two must-nots traced, and found that no T1-B pod can carry any shipped tDCS protocol under DI-SAFE-01 and that BES/tACS had no fail-closed geometry gate. **P-1** puts T1 tES on pads outside the lattice (`OI-MMSOCK-11`: no such hardware is specified); **P-5** is built — `NP_SESSION_STATUS_GEOM_REQ_BES` and a third safety-MCU gate arm, **Class C, pending SW-01 review**, no enable-word, frame or wire-format change. Building it found the runner sent electrode areas only in sessions with tDCS or HD-tDCS, so a VNS-only session was enforced 50× looser than designed; fixed and host-tested (`np_chan_decl_tests`, Class B 31 → 32, total 40/40). **At the principal's direction the §9 history rows are re-sorted into revision order** — positions only, every row byte-identical — and the front-matter revision, left at 68 while the history reached 70, is corrected to 71. |
| 72 | 2026-09-23 | NeurOne Systems Engineering | **EMF Layer 4 (carbon-loaded absorber foam) DELETED — `REQ-CAV-04` taken by the principal (GitHub #391), with the 3 mm outer-bowl re-loft binding.** The stack is now **4-layer passive + active** (CLAUDE.md Rev 51 §1, §4.3; `hardware-detail.md` §4.3); Layer 4's number is retired and held. Outward thermal path 0.410 → **0.335** m²K/W; radial stack 30–35 → **27–32 mm** (`NP-HELMET-GEOM-001` §2). Records: `NP-EMC-CAV-001` Rev 13 → 14, `NP-BIB-EMF-001` Rev 5 → 6, `NP-DT-001` Rev 3 → 4 (`DI-PERF-22`), `NP-ART-001` Rev 6 → 7 (A6; re-loft carried into `OI-ART-01`), `NP-THERM-COOL-001` Rev 12 → 13 (`OI-THCOOL-04` closed; `OI-THCOOL-21` raised to re-baseline the thermal network), `NP-THERM-SINK-001` (`OI-SINK-07` moot), and every other row of `NP-EMC-CAV-001` §8.4. The RISK-15 *"five-layer keying"* rows are a different scheme and are untouched. **No measurement asserted** — `EMF-1` has never run. |
| 73 | 2026-09-23 | NeurOne Systems Engineering | **`OI-TACSDRV-06` DECIDED by the principal: (a) new unit, with module carry-over (`NP-REG-UPG-001` Rev 1 → 2; `NP-HW-TACSDRV-001` Rev 3 → 4).** No T1 unit is converted by anyone, and none is upgraded piecemeal. The modules a purchaser bought carry over to their T2. **Three requirements are derived from the decision**, each traced under `CLAUDE.md` §18: `REQ-UPG-01` (a T1-identity unit never enables a T2 modality or unlocks a T2 feature; refused where the enables are owned; fail-closed; F4), `REQ-UPG-02` (the tier identity is written once, at manufacture) and `REQ-UPG-03` (every T1 module interface is kept on every T2). **Neither gate is implemented** (`OI-UPG-01`). Carried modules are built as tier-common part numbers under the QMS until counsel answers Q2 (`OI-UPG-04`). `OI-UPG-07` is raised: a module UID seen on two devices links their SHDR records, so no module UID enters an SHDR upload until it is decided. Notes carrying the decision are added to `NP-PWRSRC-001` §6.2, `NP-HELMET-GEOM-001` §2 (TMS window on T2 layups only), `NP-HEX-ZM-001` §4a, `NP-FW-MMSOCK-001` `OI-MMSOCK-12`, and five reference files. `CLAUDE.md` Rev 52. No price, cost figure or firmware constant changed |
| 74 | 2026-09-23 | NeurOne Systems Engineering | **`OI-EMCCAV-03` closed (GitHub #400): `OI-HUB-C19` — the 15–20 V → 24 V boost siting — carries an EMC condition on its own row (`NP-HW-HUB-001` Rev 6 → 7 §7.4, §11; `NP-EMC-CAV-001` Rev 14 → 15 new §3.1, §10).** Siting the boost inside the helmet envelope (the PAN) may not be accepted until `NP-EMC-CAV-001` §4 (band) and §6 (the head meets `REQ-CAV-02`) are re-derived with it as a source. **The siting is already decided — Hub PCB, provisional, principal 2026-07-30, outside the envelope** — so nothing is re-derived now. §3.1 computes the tolerance: the head's 23.6 dB margin leaves 3.6 dB against a source ×10 stronger in field; with Layer 4 deleted there is no in-stack place for a remedy. The estimate of how far above the controller edges a boost would sit is **not made** — switching frequency, switch-node edge time and hot-loop area are absent from the record, as is any amplitude for the controller edges. `scripts/check-cavity-q.ts` 45 → 48 anchors. No locked decision changed; no new requirement. |
| 75 | 2026-09-23 | NeurOne Thermal / Systems Engineering | **`OI-EMCCAV-07` answered — new `NP-THERM-BOWL-001` Rev 1 (GitHub #403); `NP-EMC-CAV-001` Rev 15 → 16; `NP-THERM-COOL-001` Rev 13 → 14.** Budgets the heat reaching the outer bowl (mu-metal L2 + Helmholtz coils) after the Layer 4 deletion, on the 0.335 path, at the CLAUDE.md §4.5 T1 and T2 peaks. **The deletion moves the bowl 0.002 K**, because the BN-boss via runs parallel to the station. Under the face-42 °C governor the coil holds ~42 °C, and 43.1 °C at the +50 °C top of `NP-ENV-OPRANGE-001` §2's SOFT envelope. The `REQ-EMI-11` transfer-function drift turns on the coil drive topology, which the record does not state (`OI-THBOWL-01`), and on `REQ-EMI-11` having no temperature trigger (`OI-THBOWL-02`). Adds `scripts/check-thermal-bowl.ts` (`CI-Kind: report`); `scripts/check-thermal-sink.ts` gains an optional C → X override, default unchanged. **No requirement created; no locked section modified; no measurement asserted.** |
| 76 | 2026-09-23 | NeurOne Systems Engineering | **`OI-EMCCAV-11` partly resolved (GitHub #404): the fluxgate body is on L1, never in the inter-bowl Gap, and the record specifies no fluxgate keep-out.** The siting is stated once, in `NP-HEX-ZM-001` §5.3(c) (Rev 3 → 4). `NP-HELMET-GEOM-001` Rev 1 → 2 (§2 cites the owner; revision table added), `NP-THERM-COOL-001` Rev 14 → 15 (§6.9.1's *"§5.3c puts the fluxgates there"* corrected; `OI-THCOOL-15` annotated), `NP-EMC-CAV-001` Rev 16 → 17 (§8.6.1 resolution note with Readings A/B; `OI-EMCCAV-11` re-scoped). The Gap's contributor list is unchanged. `completed-decisions.md` gains a dated entry correcting the 2026-08-31 entry's stated reason (append-only; that entry is not edited). **Open to EE:** whether a planform keep-out is needed (gates #405's coverage term), and the fit of a 3-axis part in the 2.0–2.5 mm station. No dimension changed; no measurement asserted. |
| 77 | 2026-09-24 | NeurOne EMC / Systems Engineering | **`OI-EMCCAV-04` discharged (GitHub #401): the `EMF-1` test plan is written — `NP-HEX-ZM-001` Rev 4 → 5 (new §5.6.1), `NP-EMC-CAV-001` Rev 17 → 18.** `EMF-1` previously existed only as a §7 gate row. The four cavity sweeps `NP-EMC-CAV-001` §7 specified (`EMF-1a`–`EMF-1d`) are now in the plan they ride, re-stated against the as-designed 4-layer stack (Layer 4 deleted, bowl re-lofted 3 mm), each with setup, range, measurand and a pass criterion traced to `REQ-CAV-01` / `REQ-CAV-02`. `EMF-1a` is characterisation only. **`EMF-1a`/`EMF-1b` are swept to 6 GHz** for `OI-EMCCAV-06` (#402), with 3–6 GHz recorded, not judged, because no requirement exists there. `EMF-1e` (`OI-THCOOL-06`) is listed as riding the fixture. **Foam-fitted comparison run, by principal direction 2026-09-24 (PR #412), as `EMF-1f`**: a second outer bowl at the pre-re-loft radius, liner fitted then removed, empty and head-fitted, to 6 GHz, with the liner's permittivity measured. Comparison only; no pass criterion. `NP-EMC-CAV-001` §10's stale *"§8.2 now recommends substitution"* is corrected. **No measurement asserted; `EMF-1` has never run.** |
| 78 | 2026-09-24 | NeurOne EMC / Systems Engineering | **`OI-EMCCAV-01` (GitHub #398): new `NP-EMC-EMIRR-001` Rev 1 (§5.8, DRAFT — bench procedure for the ADS1299 EMIRR, never run) and `NP-EMC-CAV-001` Rev 18 → 19** (new §5.4: `REQ-CAV-01` and the head's margin vs EMIRR 40 / 50 / 60 / 70 dB — margin holds to 36.4 dB; the deleted absorber adds 0.001 dB with the head at any EMIRR, so no EMIRR result reopens `REQ-CAV-04`). Also adds `NP-EMC-CAV-001`'s missing §5.14 index row. **No measurement; no requirement value or locked decision changed.** |
| 79 | 2026-09-24 | NeurOne Thermal / EMC | **`OI-EMCCAV-02` closed — `RISK-SINK-03` re-scoped to the two EMF mechanisms that remain, and `OI-SINK-01`'s EMF clearance NARROWED, not cleared (GitHub #399; `NP-THERM-SINK-001` Rev 1 → 2, `NP-EMC-CAV-001` Rev 19 → 20, `NP-HEX-ZM-001` Rev 5 → 6 — §5.6.1 lists the two new bench steps).** New `NP-THERM-SINK-001` §7.1: cavity behaviour dropped (an exterior conductor cannot change the internal Q). **Helmholtz eddy loading cleared at first order** — ε ≤ 0.041 at 300 Hz on the coil-drive → field transfer, against `NP-THERM-BOWL-001` §5.2's active-loop share (10 / ~20 / 30 dB): clears the 20 dB mid share across the ELF band and the 30 dB top share up to ~230 Hz with no calibration or L2 credit; the top share above ~230 Hz rests on `REQ-EMI-11`'s calibration resolving phase; confirmation `EMF-1-SINK-1`. **External RF cleared over the continuous area, open at the film's terminations** — bench step `EMF-1-SINK-2` on the `EMF-1` fixture. Found while scoping: `SPEC-SINK-04`'s film would cover the §4.3 non-conductive TMS window (`RISK-SINK-07`, `OI-SINK-09`); the Rev 1 ingress half split out as `RISK-SINK-06`. **`OI-SINK-01` stays BLOCKING. No measurement asserted; no requirement added; no locked decision changed.** |
| 80 | 2026-09-24 | NeurOne EMC / Systems Engineering | **`OI-EMCCAV-06` worked analytically. External 6 GHz Wi-Fi ingress through the parting-plane seam does not reopen `REQ-CAV-04`, and the case is decided by the seam, not the layer (`NP-EMC-CAV-001` Rev 20 → 21, new §6.5; GitHub #402).** The source is a Wi-Fi 6E client at its FCC 20-51 EIRP ceiling: 9.15 V/m at IEC 60601-1-2 Table 9's 0.3 m, 54.8 V/m bounding. At 5.925–7.125 GHz the cavity is overmoded, with composite Q **34–41** with the head in. That corrects the premise that lossier tissue damps it harder, and it means `REQ-CAV-02` is out of band there. `REQ-CAV-01`, applied as a screen, **holds** with §5.3a's discrete ≤ 2.5 mm apertures and **fails by 18.6 dB** with a continuous slot. The deleted Layer 4 would have been worth 2.0 dB. Raises `OI-EMCCAV-16` (bead continuity is EMC-load-bearing; λ/20 at 7.125 GHz is 2.10 mm), `-17` (head visibility through the module field) and `-18` (mouth/scalp path). `scripts/check-cavity-q.ts` gains report block 10 and 27 anchors. **No measurement asserted.** The `EMF-1` plan (`NP-HEX-ZM-001` §5.6.1, #401) sweeps only to 6 GHz. This record proposes extending it to 7.125 GHz and giving the external-illumination half the 5.925–7.125 GHz band, without editing §5.6.1. The margins also rest on the 60 dB EMIRR assumption, break-even 44.0 dB (#398). No locked decision changed. |
| 81 | 2026-09-24 | NeurOne Thermal / Systems Engineering | **`OI-THCOOL-21` (GitHub #407): the thermal network re-baselined for the Layer 4 absorber deletion — and one result goes the wrong way.** Outward path 0.410 → **0.335** m²K/W, constants in one exported place (`scripts/thermal-outward-path.ts`), and #403's `check-thermal-bowl.ts` reconciled to it with every `NP-THERM-BOWL-001` figure reproducing (its `OI-THBOWL-05` answered); every thermal/power script carries a CURRENT case beside a labelled HISTORICAL one, `--validate` passing. **NP-THERM-COOL-001 Rev 16** (current §4/§5/§6.7/§6.9 tables: scalp share with via 7.9 → 7.8 %; §5 ceiling ×1.22 from the deletion alone; D-2 ranking unchanged, GE vs RE widens 2.1× → 2.6×, GFE 6.77× → GE 8.26×; shield-safe RE still beats X, 19 % rather than 60 %), **NP-THERM-SINK-001 Rev 3** (the binding re-loft shrinks the exterior 4.6 %: `SPEC-SINK-01` 1.08 → 1.14 K/W, N = 6 floor-case face +0.2 K, occlusion crossing φ 0.72 → 0.64, aggregate 31.4 → 30.5 W — **`OI-SINK-10` raised to the principal; no limit adjusted**), **NP-THERM-CFD-N1-001 Rev 2** (new §8a, tables kept as published), **NP-THERM-CFD-R1-001 Rev 2** (amendment notes; figures are the calibration anchor and conservative bounds), **NP-PWR-THERM-001 Rev 2**, **NP-PWRSRC-001 Rev 2**, **NP-PWR-BUDGET-001 Rev 4** (annotations), **NP-EMC-CAV-001 Rev 22** (current gap figures beside §8.5/§8.7.2). NP-SES-PWR-001 has no thermal term and is unchanged. **No safety limit changed; no locked section modified.** |
| 82 | 2026-09-24 | NeurOne Systems Engineering + Firmware | **`OI-UPG-01`: the T1 refusal of T2 modalities is built in firmware and is not yet in force (`NP-REG-UPG-001` Rev 2 → 3; `NP-FMEA-001` Rev 8 → 9; `CLAUDE.md` Rev 53 → 54).** New Class C module SW01-M10 verifies a UID-bound Ed25519 tier record in the safety MCU's OTP and withholds every T2 enable line unless it is T2 (`REQ-UPG-01`, `REQ-UPG-02` firmware half). The hub refuses T2 protocols at load as F4, derived from the modality set. The app flag decides nothing. Host-tested with real RFC 8032 signatures, two new Class C targets (8 → 10), mutation-checked. Not on silicon. **Placeholder authority key: every unit is T1 until `OI-UPG-08`** (key ceremony, OTP programming, acceptance check, RDP), raised here. `RISK-PWRSRC-10` partly mitigated; still open for T1-modality protocols designated T2. `OI-FMEA-10` raised: SW01-M09 has no FMEA section, and its name collides with `NP-FW-M09-ARCH-001` |
| 83 | 2026-09-24 | NeurOne Firmware Engineering | **LittleFS's caller rules are built — `OI-LFS-03`, `-05`, `-06`, `-08`, `-09` CLOSED** (NP-SOUP-LFS-001 Rev 3 → 4 §13; NP-SW-001 Rev 8 → 9 §9.4; GitHub #382). The SOUP record's anomaly evaluation found that what stops the applicable littlefs `v2.11.3` anomalies is caller policy, and that the callers did not exist. New Class B modules: **`np_cfg_store`**, the Config instance's only caller, in which each rule is a property of the API (one-handle registry; no unverified read, a remount after any read error; no remove/rename, in-place `O_TRUNC` replacement re-swept for `L-3`; `ukmd.rec` as two copies in two metadata pairs, repaired from its twin; a per-file policy table), and **`np_lfs_log_instance`** (UHDR/SHDR parameters and validator). New gate **`scripts/check-lfs-caller-rules.ts`** (tooling-ci, 21-case self-test) enforces `REQ-LFS-01` and forbids going around the store. New host targets `np_cfg_store_tests` and `np_lfs_log_instance_tests` (Class B 32 → 34, total 42 → 44). **Findings on the record:** upstream #1205 reproduced on the pinned version and shown not to reach a caller; `EMMC-FS-01` states UHDR/SHDR parameters (`OI-LFS-05` was raised believing it did not) and every Config parameter the code says it does not, differing on five; a `prog_size` below the 512-byte XTS unit loses committed data under a read-modify-write tear — the log instances deviate to 512 (`ECR-EMMC-002`), the Config instance as built does not (**`OI-LFS-10`**, `RISK-LFS-08`); the log backend's one-file-per-partition layout cannot pass littlefs's 2 GiB `file_max` (**`OI-LFS-11`**). #1210 did not reproduce and is recorded as bounded, not prevented. `OI-FAULTMSG-03`'s storage blocker narrows from a parameter decision to the `OI-LOG-05..07` file glue. **Not changed:** the Class B classification (its caller condition is now code), and integration — nothing in the image calls the store. `OI-LFS-07` (hardware) and `OI-LFS-04` (Safety + EE) open. |
| 84 | 2026-09-24 | NeurOne Firmware Engineering | **`OI-LFS-10`'s hazard half decided by the principal: the Config littlefs instance moves to `read_size`/`prog_size` 512** (NP-SOUP-LFS-001 Rev 4 → 5 §13.8). Rev 4 had shown that a 256-byte program into a 512-byte XTS data unit loses a durable Map 3 record under a read-modify-write power-loss tear. `cache_size` follows to 512 (required by `lfs_init()`; also `EMMC-FS-01`'s value). The change is `_Static_assert`ed — a 256 build no longer compiles — pinned by `np_lfs_config_tests`, and re-verified: §12's suite 285 interrupted runs and the store's 228, 0 violations, falsifications still caught; the Config journal under the RMW model now loses nothing, while the 256 geometry is kept as a test that must still fail. `ECR-EMMC-002` extended to the Config column; `RISK-LFS-08` closed. **Still open in `OI-LFS-10`:** `lookahead_size`, `block_cycles`, `name_max`/`attr_max` against `EMMC-FS-01` — none a power-loss hazard. No classification changed. |
| 85 | 2026-09-24 | NeurOne Firmware Engineering | **`OI-LFS-10` CLOSED and `ECR-EMMC-002` APPLIED — NP-FW-EMMC-001 Rev 2 → 3** (NP-SOUP-LFS-001 Rev 5 → 6 §13.9). The principal adopted `EMMC-FS-01`'s remaining Config values: `lookahead_size` 64, `block_cycles` 200, `name_max` 64, `attr_max` 256, `metadata_max` 4,096 — set by `np_lfs_config_apply()`, validated at mount, pinned by `np_lfs_config_tests` with five new must-refuse perturbations. And `NP-FW-EMMC-001` is amended to print `read_size`/`prog_size` 512 in the UHDR, SHDR and Config columns, resolving its internal contradiction with `EMMC-UHDR-05` (the 512-byte XTS unit): applied by the idempotent `editscripts/patch_emmc_ecr002_prog512.py` on the existing patch-script convention — six cells changed with the superseded 256 retained, a banner under the table, header and revision row. **All three littlefs instances now match their specification exactly.** Suites re-run, 0 violations. No classification changed. `ECR-EMMC-001` (NP-FW-NVRAM-001 §3.3.1.4) is separate and not applied. |
| 86 | 2026-09-24 | NeurOne Firmware Engineering | **`OI-LFS-11` CLOSED — UHDR session logs become one file per session** (NP-SOUP-LFS-001 Rev 6 → 7 §13.10). The log backend wrote one append file per partition, which littlefs's 2 GiB `file_max` would have stopped at under a third of the UHDR partition. Now: UHDR one file per session, `/uhdr/sessions/<count>`, as NP-FW-EMMC-001 `EMMC-UHDR-12`/`-13` already specified — created exclusively (new `NP_HUB_ERR_LOG_EXISTS`), opened at session start and closed at session end, each session's tail flushed into its own file, and nothing written to UHDR outside a session (which also stops the backend opening UHDR at boot, before it is mounted). SHDR keeps one file (its partition is 512 MiB). `np_session_log` increments the device session count at session start (`EMMC-SHDR-09`) and steps past a count whose file exists. New SW-02 platform seam `np_log_hal_part_close()` — census **98 → 99**. `np_log_backend_tests` +7 cases, now also linking the session logger; falsified four ways. New `OI-LFS-12`: the session count is not persisted. No classification changed; no new test target. |
| 87 | 2026-09-24 | NeurOne Firmware Engineering | **The per-session recording limit enters the user documentation record (`NP-FW-HUB-001` Rev 3 → 4, new §6.6).** `OI-LFS-11` made each session's UHDR record one file, capped by littlefs at 2 GiB − 1: about 49 hours of recording with EEG. At the limit recording stops for the rest of that session; the session is not stopped; other sessions are unaffected. §6.6 derives the figure and gives plain-language proposed IFU text on the `NP-REG-CVNS-001` §7.4 precedent. **No IFU or in-app help document exists yet** (`NP-QMS-DC-001`: labelling and IFU *TBD*), so `OI-FWHUB-13` carries the text to it. No code change. |
| 88 | 2026-09-24 | NeurOne Firmware Engineering | **`OI-LFS-07` and `OI-LFS-04` narrowed; `OI-HEXTILE-23` raised** (NP-SOUP-LFS-001 Rev 7 → 8 §13.11–§13.12; NP-HW-HEXTILE-001 Rev 11 → 12). **`OI-LFS-07`:** NeurOne's eMMC `erase()` is decided a **no-op** — littlefs leaves an erased block's state undefined, and the power-loss sweeps pass with an erase that never touches the medium (66 + 84 runs, 0 violations; the no-op mode proven active by a check that fails without it). `block_cycles` retained. Bring-up protocol `HW-LFS-01…05` written with pass criteria (tear granularity and reliable write, real-stack power-loss sweeps with hang detection, interrupted format/repair, traversal time, write amplification). Still open — needs silicon. **`OI-LFS-04` / `OI-NVRAM-10`:** answered **no** — the safety MCU owns only the PBM enable lines and their thermal cut; the tile's on-current is hardware-set but unregulated, and Map 1 reaches drive through Class B firmware, so the thermal cut is the only Class C backstop. Found on the way: `NP-HW-HEXTILE-001` specifies the drive stage as switched (§6.2) and as constant-current (§8.1.1, §4.3.1) — **`OI-HEXTILE-23`**. Three options (regulated stage / hardware duty limit / accept thermal and re-derive) stated for Safety + EE; not chosen. No classification changed. |
| 89 | 2026-09-24 | NeurOne Firmware Engineering | **`OI-LFS-12` CLOSED — the device session count is persisted in the Config partition** (NP-SOUP-LFS-001 Rev 8 → 9 §13.13; `EMMC-SHDR-09`). New Class B module `np_session_count` and Config file `NP_CFG_FILE_SESSION_COUNT`, kept `REPLICATED` by `np_cfg_store` so the count survives a torn write or one lost entry without going backwards. `np_session_log` commits each new count before creating the session's UHDR file (a power loss costs a gap, never a reused count); bring-up seeds the logger from the record. The cervical offline-fault summary now records the current session's count rather than a boot-time value. Platform seam `np_hal_get_device_session_count()` (`OI-HUB-MAIN-03`) retired — SW-02 census 99 → 98. Power-loss sweep of the commit 12 runs, 0 violations; falsified two ways. No classification changed. |
| 90 | 2026-09-24 | NeurOne Firmware Engineering | **`OI-LFS-04` / `OI-NVRAM-10` CLOSED — options A and B together, decided by Safety + Hardware Engineering** (NP-SOUP-LFS-001 Rev 9 → 10 §13.14; NP-HW-HEXTILE-001 Rev 12 → 13 D-9). Each tile CH_A/CH_B drive stage is regulated to a fixed hardware reference sized so that worst-case on-irradiance is ≤ 400 mW/cm² (`REQ-TDRV-01`). A gate-path limiter holds conduction to ≤ 50 % over any window ≥ 250 ms (`REQ-TDRV-02`), which caps the average at the 200 mW/cm² CW ceiling by monotonic flux alone, with no emitter data. CH_C is exempt: it cannot reach the CW ceiling. `OI-HEXTILE-23` decided (regulated); R1–R3's wrong citation struck. Raised: `OI-HEXTILE-24` (parts, values, verification) and `OI-HEXTILE-25`, whose consequences are: the 150 mA design point is 0.75 % over the cap; CW becomes ~50 % PWM rather than DC at ~75 mA; the hub's all-mode 25 % duty clamp makes CW 200 unreachable today; `CUR` spans 0–180 mA. **Decided, not built** — `RISK-FWHUB-10` stays open and the thermal cut is still the only non-firmware bound until verified. No code change; no classification changed. |
| 91 | 2026-09-24 | NeurOne Firmware Engineering | **Session logger durability and ordering defects fixed — NP-FW-HUB-001 Rev 4 → 5 (§6.1, §6.5, §8.2, §13).** Found during `OI-LFS-11` (row 86) and outside its scope. In `np_session_log.c` (SW-02, Class B): (1) a full 4 KiB UHDR or SHDR buffer was synced *before* it was appended, so the sync covered none of it. Now one helper per partition appends and then syncs, and overflow, session boundaries and `np_log_flush()` all use it. (2) EEG sample blocks bypassed records still in `s_uhdr_buf` and the adaptation ring, so a UHDR session file was not in the order its records were logged. The EEG path now drains both first (append only), and the samples keep their zero-copy path. (3) Found by (2)'s test: `np_log_flush()` skipped the UHDR sync whenever the buffer was empty, which with (2) in place would have kept EEG data past the 30 s bound; it now always syncs UHDR. `np_log_backend_tests` gains 4 cases and a host hook recording what each sync covered. Reverting each fix fails its own case (five mutants), and the pre-fix file fails 5 checks. The host suite and the ARM cross-build pass. The one other ctest failure, `np_lfs_log_instance_tests`, fails identically on the unmodified base (3 of 3 under ctest; it passes most standalone runs, and one crashed with a bus error) and links none of these files. Raised `OI-FWHUB-14` (the EEG path's documented DMA-ISR context races the single-context logger; no caller exists yet) and `OI-FWHUB-15` (adaptation events still queued at session end reach no file). No classification, record format or wire format changed; no new test target. |
| 92 | 2026-09-24 | NeurOne Firmware Engineering | **`OI-FWHUB-15` CLOSED — adaptation events queued at session end are no longer lost (NP-FW-HUB-001 Rev 5 → 6, §6.5, §13).** Raised in row 91. The runner calls `np_log_session_end()` and then `np_log_flush()`. Since `OI-LFS-11` (row 86) the first call closes the session's UHDR file, so the second drained the adaptation ring into a closed file: the append was refused and the next session start dropped the buffer. `np_log_session_end()` now drains the ring first, so those events land in their own session's file, ahead of the session-end record. `np_log_backend_tests` gains 1 case in the runner's order, and removing the drain fails it. The ARM cross-build is clean; host suite 43/44, and the one failure (`np_lfs_log_instance_tests`) also fails on unmodified `main`. No classification, record format or wire format changed; no new test target. |
| 93 | 2026-09-25 | NeurOne Firmware Engineering | **`NP-FW-HUB-001` Rev 6 → 7 (#384): three non-blocking hub items closed, `OI-FWHUB-04` recorded closed and the record's status corrected.** `OI-FWHUB-03`: new §4.6 plus `scripts/check-hub-wire-format.ts` diff §4, the hub wire headers and `hubCompiler.ts`'s actual output (decoded at firmware offsets), falsified on 15 perturbations and wired as `tooling-ci.yml:hub-wire-format`. `OI-FWHUB-04`: recorded closed — row 91 (Rev 5, #425) made the fix and left the item open. `OI-FWHUB-05`: the boot scan no longer writes SHDR auth records for the retired zone slots, which were read from a ladder Rev 3 hardware does not carry. `OI-FWHUB-12`: the PBM HAL stub takes a 0–127 socket index. `OI-FWHUB-06`: status ACTIVE → **DRAFT — pending approval** here and in the register; approval still open. Transcranial PBM still does not run (`OI-FWHUB-09`, blocked on #335). |
| 94 | 2026-09-25 | NeurOne Firmware Engineering | **`OI-FWHUB-16` CLOSED — an accessory attached after boot is registered again (NP-FW-HUB-001 Rev 7 → 8, §2.2, §3.2, §13).** `task_module_detect` re-probed slots 7–18 through `np_mod_reg_rescan_zone()`, which refused any slot ≥ 5, and discarded the refusal. Only the boot scan ever saw goggles, the VNS clip, the intranasal probe, cervical VNS or a T2 unit. The rescan is now `np_mod_reg_rescan_slot()`: slots 5–18, retired zone slots 0–4 refused, re-initialisation only on a presence or type change. That last rule is what keeps the intranasal and cervical VNS drivers from writing an SHDR auth record every 500 ms. New Class B host target `np_module_registry_tests` (34 → 35, total 44 → 45, both CI count guards moved), **falsified against the old registry, where it fails 120 checks.** ARM cross-build of both files is clean with `-Werror`. Host suite 44/45; the one failure (`np_lfs_log_instance_tests`) also fails on unmodified `main`. `REQ-FWHUB-03` (no probe during a session) moves to NP-FW-HUB-001 §10.2 as not fully met: it held vacuously while every rescan was refused, and now holds only by a state check (`OI-FWHUB-17`, blocking hardware bring-up). No classification, record format or wire format changed. |
| 95 | 2026-09-25 | NeurOne Firmware Engineering | **`OI-FMEA-09` (a)–(c) built in the hub (GitHub #386): `NP-FW-HUB-001` Rev 8 → 9, `NP-FMEA-001` Rev 9 → 10, no risk score changed.** The Class C charge monitor integrates commanded current only, so FMEA-M03-02 (delivered above commanded) rested on a hub control that did not exist. SW-02 (Class B) now: (a) writes a UHDR commanded-dose record per dispatched command, accepted or refused (`REQ-FWHUB-39`); (b) compares delivered BES/tACS and tDCS current with commanded current and raises one SHDR flag `0xD1` per channel per session, holding the previous level through a tDCS ramp-down (`np_stim_xcheck.c`, §8.3.1, `REQ-FWHUB-41`); (c) writes and syncs an SHDR `SESSION_OPEN` marker with the UHDR start record before dispatch (`REQ-FWHUB-40`). Classification recorded in `data-architecture-detail.md` §5.1. New host target `np_stim_xcheck_tests` (Class B 35 → 36, total 45 → 46), mutation-tested on nine single faults. **Not closed:** thresholds are unvalidated placeholders, the delivered-current read `OI-STIM-06` is a stub, VNS/cVNS/T2 are uncovered, and the flag does not cut the channel. `OI-FMEA-09` stays open for these |
| 96 | 2026-09-25 | NeurOne Firmware Engineering | **The hub has a BLE GATT server, and it serves the warranty token (GitHub #381; `OI-WA-03` hub firmware; `OI-FAULTMSG-03` transport).** New Class B modules `np_gatt_server.c` and `np_warranty_token.c`. **Server:** the NeurOne service's table — UUIDs `4E455550-XXXX-…` built from one base and compared with both apps' strings in a host test — and the ATT read (with long-read offsets), write and notify decisions, in pure C; the BLE host stack beneath it is two platform traps. **It publishes only what the hub produces:** `warrantyToken` 0x0010, `CVNS_FAULT_STATUS` 0x0014, `CVNS_REENABLE_CONFIRM` 0x0015, `ACTIVE_USER` 0x0016. `CONSUMABLE_STATUS` (`OI-ACC-08`, no increment rule or reset path) and `CVNS_PAD_STATUS` (`OI-ACC-07`, the side it reports waits on `OI-CVNSHW-01`/`-06`) are deliberately absent, so `scripts/check-consumable-triggers.ts` still holds both as pending. **Warranty token (`NP-FW-EMMC-002` §A):** a TRNG draw at the first READ, persisted as the REPLICATED Config record `wtoken.rec` with the §A.2 64-byte layout (session count, no timestamp), served only once durable, and **never regenerated over a token that is present but unreadable** — which needed `np_cfg_store_replicated_read()` to stop reporting a read error or a refused copy as an absence (now `NP_HUB_ERR_STORE_IO` / `NP_HUB_ERR_STORE_INTEGRITY`; absence only when neither copy exists). **Census:** SW-02 98 → 100 (+`np_gatt_hal_register`, `np_gatt_hal_notify`, `np_warranty_hal_trng_generate`; −`np_cvfs_hal_notify`, now a table row). **Verification:** `np_gatt_server_tests` (new, 47 host suites pass) and a new `np_cfg_store_tests` case; both falsified by mutation. ARM cross-build not run here (no toolchain). |
| 97 | 2026-09-25 | NeurOne Firmware Engineering + App | **`OI-ACC-08` CLOSED — the hub produces `CONSUMABLE_STATUS`, and *Mark replaced* reaches it (GitHub #381; approach approved by the principal).** New Class B module `np_consumables.c`. **Increment:** one per session per kind whose modality the session drove (intranasal → sleeves, EEG → hydrogel tips, auricular VNS → clip pads, audio → cup foam), from the runner's accepted-drive mask. **Epoch:** a 1-byte WRITE to 0x0007 (the kind index) zeroes a count; both apps send it from *Mark replaced*, queued across disconnects. **Owner:** the hub, REPLICATED Config record `consum.rec`, persisted at session end; a present-but-unreadable record is held, never read as zero (it could clear a pending sleeve block). Read wire format unchanged. `np_gatt_server` rows gain a separate write length. `check-consumable-triggers.ts` moves `CONSUMABLE_STATUS` from *pending* to *published* (fails if it disappears). **Verification:** new `np_consumables_tests`, two rules falsified by mutation; 48 host suites pass; Android `:core` tests added; Swift not compiled here; not on hardware. |
| 98 | 2026-09-25 | NeurOne Systems Engineering + Quality | **Design-control record hygiene (GitHub #394). The index is reconciled to the files and gated.** **(1) `OI-CONV-07` closed.** Reconciling this index against the documents found **controlled Markdown documents with no master-index row** (among them `NP-CONV-001` and the SOUP record `NP-SOUP-LFS-001`) and Rev cells behind their files. The rule *"the DHF wins"* pointed at an index that was incomplete. Rev and Date were set from each file's own front matter, and the missing rows were added at **§5.15** (`editscripts/patch_conv07_dhf_reconcile.py`). **`scripts/check-dhf-index.ts`** now fails CI on either defect. `document-register.md` is frozen as history, not deleted. **(2) `NP-COORD-001` Rev 12** (`OI-ART-02`, `OI-CONV-03`): re-issued in Markdown as a gate-definition document, with the gates still `NP-DP-001`'s and every Rev 11 item ID dispositioned. Rev 11 moved to `docs/superseded/np_coord_001.docx`, and this index's row, which read `A.8`, is corrected to 11. **(3) `NP-PROC-FPC-001` Rev 8 and `NP-PROC-FPC-1064-001` Rev 3** (`OI-ART-03`): split in place. **(4) `NP-ART-001` Rev 8** (`OI-ART-06`): nine unregistered artifacts added (A17–A25). A18, the T1 tES pads, carries the interlock's area constant with no specification (`OI-ART-11`). **(5) `NP-CONV-001` Rev 9** (`OI-CONV-02`, `-08`): the §7.1 sweep finished (§7.1.1) and one `#` added (`NP-EMC-EMIRR-001` Rev 2, `DRDY#`). **(6) Findings raised, not decided:** `NP-HW-HEXTILE-001` Rev 14 **`OI-HEXTILE-26`** (the fitted InGaAs PD's published 0.9–1.7 µm range may exclude 660/808 nm on every tile); `NP-TOOL-HUB-001` Rev 4 `OI-HTOOL-10`/`-11`; and a unit label corrected in place in `NP-HW-TMS-001` and `NP-PWR-THERM-001`. **(7)** `pending-decisions.md` §13.4: the zone-module mould review is retired to GitHub #330, and the eject-lever HFE study is re-pointed to the cluster clamp (GitHub #13). The header read Rev 95 while this table ended at 97, and it now reads 98. |
| 99 | 2026-09-25 | NeurOne Systems Engineering | **Shell tooling re-scoped to the two-bowl architecture (GitHub #331).** **NP-TOOL-SHELL-002 Rev 1 issued (DRAFT)**, superseding NP-TOOL-SHELL-001 Rev 3, which moves to `docs/superseded/` unedited. New serial, not Rev 4, under NP-CONV-001 §4 (architecture replaced). **`OI-ART-01` discharged as to the document** (NP-ART-001 Rev 8 → 9); its geometry residual is `OI-TSHELL2-01`. NP-RISK-004 Rev 2 → 3 and NP-ART-001 relabel A6 "outer bowl": "L0" is the scalp face in NP-HELMET-GEOM-001 §2. NP-DT-001 Rev 4 → 5 re-points DO-HW-06. **CLAUDE.md Rev 58** restates §1's *"measured shielding"* principle to match §4.3 (EMF-1 never run). **EMF-1 and MECH-1 remain open**; nothing is measured and no geometry is invented. |
| 100 | 2026-09-25 | NeurOne Systems Engineering + principal | **Cluster-carrier open-item triage, and RISK-SHELL-03's polarity resolved (GitHub #437).** **NP-RISK-004 Rev 4** §2.2 finds that the `SAFE_EN[n]` polarity "conflict" is two nets joined by an inverting buffer that only `np_gpio_mgr.c` stated. The principal **adopted** it the same day: `OI-RISK4-01` closed, and the re-score moves to the new `OI-RISK4-06` (CRITICAL stands until it closes). **OI-RISK4-06 closed:** the principal required a read-back of `PBM_CRANIAL_PERMIT` and an independent Class C vault-feed cut, `VAULT_FEED_EN` (**HUB-REQ-C07**, §7.2.6; firmware in OI-HUB-C23), and RISK-SHELL-03 was **re-scored CRITICAL → HIGH** (NP-RISK-004 §2.3; target MEDIUM on verification). **NP-HW-HUB-001 Rev 8** adds **HUB-REQ-C06** (§7.2.5: the buffer, a shared pull-up/buffer rail, receiver pull-downs, and `PBM_CRANIAL_PERMIT` AND `SAFE_EN[n]`) with **OI-HUB-C22**, and redraws §3.1. It also closes OI-HUB-C18 and marks OI-HUB-C13 BLOCKED. **NP-CONV-001 Rev 10** closes OI-CONV-01 and adds the different-stems-across-an-inverter rule. **NP-DRV-SHELL-002 Rev 5** annotates §6 and restates SH2-DRC-13. **NP-REV-SHELL-001 Rev 2** unblocks SH2-DRC-13. **NP-FMEA-001 Rev 11** restates every enable-level statement at the active-low pin (OI-FMEA-01's criterion had passed on the enabled level). It raises and closes **OI-FMEA-11**: M01-01, M01-05 and M02-05 had cited code that does not exist. They are re-authored against the code, the new Class C host target `np_gpio_mgr_tests` is added (CI 10 → 11 / 48 → 49), and the residuals are re-derived: M01-01 S4×P1 ACCEPTABLE; M01-05 and M02-05 **S5×P1 ALARP**, pending OI-RISK4-06 and OI-RISK2-05. **Then OI-RISK2-05 closed (principal decisions):** the safety MCU gains an **IWDG** and a Class C **pre-arm hold and 3 s R-peak staleness cutoff** (firmware and host tests). **NP-FMEA-001 Rev 12** re-derives §3.2 and §3.5 against the code and raises OI-FMEA-12. **NP-FW-CVNS-001 Rev 8** adds §5.4 steps 3–4. **NP-RISK-002 Rev 6** corrects the RISK-25 controls (C1, C2; adds C2a, C2b) and moves 25-b's test obligation to OI-RISK2-07. **NP-SW-CI-001 Rev 23** raises OI-SWCI-49 (IWDG timeout provisional). **NP-SW-CI-001 Rev 23** widens OI-SWCI-27 to cover the supply domain. **NP-FW-HUB-001 Rev 10** restores a dropped `#`. **NP-HW-HEXTILE-001 Rev 15** marks OI-HEXTILE-13 closed. **No firmware changed; no score re-assessed.** |
| 101 | 2026-09-25 | NeurOne Systems Engineering + principal | **`NP-FMEA-001` OI-FMEA-12 (a), (b) and (d) closed by three Class C controls built on principal decisions.** **NP-FMEA-001 Rev 13:** (a) a heartbeat **sequence gate**, a 3-bit counter in `session_status` bits 5–7 that must make two forward steps before a frame resets the watchdog, so a stuck or two-buffer replay trips it (FMEA-M02-03 → S5×P1 ALARP, justified); (b) a **SysTick-against-TIM2 liveness check** latching an all-channel FAULT (FMEA-M02-02 justified for SysTick failure; a uniform SYSCLK slowdown → new OI-FMEA-13); (d) an **impedance enable gate**. Re-deriving FMEA-M05-07 found that **the safety MCU's impedance check had never gated anything**: a checked channel was granted while its test was pending, and a failed channel was re-granted by the next heartbeat. M05-07 re-stated S4×P3 initial → S4×P1 ACCEPTABLE. (c) R-R validation stays open on `NP-FW-CVNS-001` OI-CVNS-11, and M05-08 is re-derived as it stands (S2×P3 ALARP). OI-FMEA-13 also records that FMEA-M06-02's 0 Ω rejection does not exist. **NP-FW-HUB-001 Rev 11:** the hub advances the counter every frame (`REQ-FWHUB-42`, `REQ-FWHUB-11` restated). **NP-FW-BENCH-001 Rev 2:** §7.2 annotated for the allocation. 60 new host checks across three targets; 26 mutations caught. 49/49 host tests pass, and the CI count is unchanged. |
| 102 | 2026-09-26 | NeurOne Systems Engineering + principal | **`NP-FMEA-001` OI-FMEA-13 (ii) closed: FMEA-M06-02's minimum-impedance floor built (Class C), by principal instruction.** **NP-FMEA-001 Rev 14:** the safety MCU's impedance check refused only readings above 10 kΩ, so the 0 Ω the HAL reports for an ADC at full scale (a shorted sense leg or a stuck converter) passed as a perfect contact. `np_impedance_check_poll()` now fails a reading below a per-channel floor, and the Rev 13 enable gate holds the channel off: 500 Ω for VNS-HRV and cervical VNS, 1 Ω (0 Ω rejection only) for tDCS and BES/tACS. M06-02 re-derived to S4×P1 ACCEPTABLE, severity retained. The principal adopted the four values as interim values, to stand until evidence supports different ones. **OI-FMEA-14 raised** for a derived tES floor. 30 new host checks; 5 mutations caught; 49/49 host tests pass, and the CI count is unchanged. |
| 103 | 2026-09-26 | NeurOne Systems Engineering | **Table repairs, and two gates so a misplaced row cannot merge again.** **Found:** Rev 102's history row was merged into §5.1's master index (PR #451): a scripted insert located row 101 by the text `| 101 | 2026-09-25 |`, which this document's own index row also carried. A 4-cell row in a 7-column table raised no check, because `check-dhf-index.ts` reads only rows whose first cell is a serial. **Repaired here:** that row moved to §9; the NP-HW-HEXTILE-001 row had a revision note written into its Category column and Category repeated after it, and the note now ends the Title cell; the NP-PRIV-REM-001 row had a stale Rev 4 copy of its Rev/Date/File/Status/Category fused on, so its revision note now ends the Title cell and the stale status is kept word for word in the Status cell. No revision, date or status of any indexed document changed. **Gates:** new `scripts/check-md-tables.ts` fails any table row in `docs/` whose cell count differs from its header (the frozen `docs/status/document-register.md` is exempt). It found ten malformed rows already on `main`, all repaired in the same change as editorial fixes with no revision bump: NP-HW-HEXTILE-001 OI-HEXTILE-23…26 and NP-HW-HUB-001 OI-HUB-C22/C23 (an owner cell in a 3-column open-item table, now folded into Blocking), NP-PWRSRC-001 OI-PWRSRC-20/21 (two rows on one line), NP-FW-HUB-001 RISK-FWHUB-16 (a mitigation split over two cells), and the two rows above. `check-dhf-index.ts` gains **rule C**: §9 must have a row for this document's current revision. Both are self-tested and run in `tooling-ci.yml`. |
| 103a | 2026-09-26 | NeurOne Firmware + Safety Engineering | **GitHub #445: two NP-FW-BENCH-001 open items closed, one raised.** **NP-FW-BENCH-001 Rev 3.** (1) **`OI-BENCH-04` closed.** The §7.2 check that bench mode never reaches SW-01 is written as `scripts/check-bench-boundary.ts`, which `tooling-ci.yml` `bench-boundary` runs. Clause A finds no bench, service-credential or head-presence identifier in `firmware/safety_mcu/`, `firmware/common/` or the G071 toolchain file, after stripping comments and strings. Clause B pins every `NP_SESSION_STATUS_*` define to the Rev 2 allocation, under which the byte is full, and keeps every `session_status` field `uint8_t`. It is falsified in both directions by a hermetic self-test and against the real tree. `RISK-BENCH-02` moves to MITIGATED. (2) **`OI-BENCH-08` closed.** The Hall predicate measures goggle seating on the headset, not head presence. `np_mod_visual_hal_hall_lifted()` is renamed `np_mod_visual_hal_goggle_seated()` with positive sense, so a faulted driver's `false` refuses emission. Call-site polarity was already consistent, so no behaviour changes. The telemetry field `hall_state` becomes `goggle_seated` and is never logged. (3) **`OI-BENCH-12` raised.** No document places the Hall element or its magnet, and the only magnets `NP-TOOL-LENS-001` places are the shade-retention N42s, so a mis-placed element would read shade-attached as goggles-lowered. **NP-HW-FITOVER-001 Rev 2** annotates its two `OI-BENCH-08` references. No SW-01 file changed. CLAUDE.md untouched. *Relabelled 2026-09-27 (was `102`, a duplicate of the FMEA row above). PR #452 was authored as Rev 102 in parallel with PR #451's Rev 102, and merged after PR #453's Rev 103 without raising this document's revision: the file read Rev 103 both before and after it. So the change this row records was published inside the Rev 103 file and has no revision of its own. It is labelled `103a` rather than renumbered, because renumbering would shift Revs 104–123, which are already published and cited.* |
| 104 | 2026-09-26 | NeurOne Firmware Engineering + Quality | **CI pipeline hardening (GitHub #446). NP-SW-CI-001 Rev 23 → 24 §6.10. NP-SW-001 Rev 9 → 10 (one stale §9.4 citation).** `scripts/check-ci-scope.ts` gains three correspondences over two new manifests. **C** (`ci/required-checks.txt`): each required status-check context names exactly one reportable PR job. **D**: every relevance list re-runs on an edit to its own workflow. **E** (`ci/host-test-partition.txt`): the 11 + 38 host-test split is checked by name against `add_test()`, against every copy of `NP_SAFETY_TESTS` and against every count copy, and weekly against `ctest -N`. Each was mutation-tested on the real tree. `np_config.h`'s unused, overlapping `NP_SCRATCH_SRAM_*` window is deleted. **Closed:** OI-SWCI-11, -13, -23, -24, -25, -26, -37, -44. **Updated, still open:** OI-SWCI-10, -14 (case-count floor), -22 (ruleset `pull_request` rule, with a recommendation), -36, -43. **No ruleset was changed.** |
| 105 | 2026-09-26 | NeurOne Mechanical + Hardware Engineering + Quality | **The hex-tile bezel "conflict" was two dimensions read as one number (GitHub #330). NP-HW-HEXTILE-001 Rev 15 → 16, NP-TOOL-HEXTILE-001 Rev 1 → 2, NP-RISK-003 Rev 1 → 2.** `OI-RISK3-01` and `OI-THEX-02` asked for the directed 1.0 mm bezel (2026-08-11) to be propagated into NP-HW-HEXTILE-001 §3, in place of its 2.5 mm. NP-THERM-BEZEL-001 §1/§4.2 defines that 1.0 mm as the bezel **height** (the face-to-scalp air gap), and NP-HELMET-GEOM-001 §2 stacks it radially. §3's 2.5 mm is the in-plane **width** subtracted from the active field. Propagating the value would have moved A_a and every §4.3 irradiance figure on a quantity that governs none of them. **Height is settled** (F-TH-09a, dimensioned). **Width is underived**: `OI-HEXTILE-01` is re-scoped to derive it, and F-TH-09b stays BLOCKED. Also corrects §3's what-if (a 1.0 mm band gives 12.51 cm², +17.9 %, not 12.15 cm², +14.5 %), and annotates `cad/CAD_PARTS_LIST.md` L-2 consequences a/c/d/e as width what-ifs. No figure in force, hazard, control or requirement changes |
| 106 | 2026-09-26 | NeurOne Firmware + Data Architecture | **GitHub #444: the Map 3 version rule and the Map 2 / SHDR boundary get CI checks, and every claim that an SNVS flag survives power loss is corrected.** **NP-FW-NVRAM-001 Rev 3.** (1) **`OI-NVRAM-08` closed.** `firmware/hub_control/src/np_map3_record.c` is the Map 3 row codec. Its two padding bytes become `len` + `ver` (D-25), so the scan steps by each row's own length and accepts every version. `np_map3_record_tests` (ctest, Class B 39 → 40, total 50 → 51) requires every row back across an upgrade, appended newer rows, a rollback, a torn tail and the D-24 bound. It passes the production reader and fails four rule-breaking readers. (2) **`OI-NVRAM-09` closed.** `scripts/check-map2-shdr-boundary.ts`, run by `tooling-ci.yml` `map2-shdr-boundary`, checks that no file names Map 2 and SHDR together (D-19, with D-26's naming rule) and that no SHDR column or firmware SHDR identifier names a sync boundary or per-window delta (D-18). It is falsified by a hermetic self-test and by hand against the real tree. (3) **`OI-NVRAM-05`: documentation corrected, decision raised.** Six firmware files and **NP-FW-EMMC-002 Rev 4** §B.4/§D.6 said SNVS flags survive power loss, one of them that the domain is *"battery-backed"*. The anonymisation case is covered by the every-boot Scratch erase. For the factory-reset case, **the principal chose NP-FW-NVRAM-001 §3.4.1 option A (D-27), and it is implemented.** `np_factory_reset` writes a replicated Config marker at R-3 before any erase and refuses to start without it. `np_factory_reset_boot_check()` completes the reset on the SNVS flag, the marker or a Config with no filesystem, and never on an unreadable one, which `np_cfg_store_mount()` now reports distinctly. It is tested by a power cut after every step (a flag-only mutant fails 18 checks) and by a 24-cut sweep of the marker write. (4) Raised: `OI-NVRAM-16` (the Config store's journal read is fixed-length and cannot read a grown row) and `OI-NVRAM-17` (the boot check's bring-up call site, waiting on #340). NP-FW-EMMC-002 also records `OI-EMMC2-05` and `-07` as closed. The factory reset's behaviour changes as D-27 specifies. No SW-01 file changed. CLAUDE.md untouched. |
| 107 | 2026-09-26 | NeurOne Systems Engineering + Firmware + Quality | **GitHub #440, the thermal-dose gate: the two items that could be done without hardware.** (1) **`OI-PWRSRC-13` closed (`NP-PWRSRC-001` Rev 2 → 3).** The PBM power and thermal constants have one source, `hardware/np_pbm_model.json`. The TypeScript audits read it, and `firmware/hub_control/include/np_pbm_model.generated.h` is emitted from it for the hub governor. The new gate `scripts/check-pbm-model.ts` (`tooling-ci.yml` `pbm-model`, with a self-test) fails CI when the two disagree, or when a script binds a model constant to a literal. Twenty such literals are removed across six scripts, and every script's output is byte-identical. (2) **The operating-envelope gate is renumbered SW01-M09 → SW01-M11** (`NP-FW-M09-ARCH-001`, `NP-FW-POE-001`; `NP-FMEA-001` Rev 15 → 16, where the naming half of `OI-FMEA-10` is resolved and §3.9 stays open). The shipped `np_nv_state.c` keeps SW01-M09. The document serial and the `OI-M09-NN` IDs are unchanged, per `NP-CONV-001` §4.0.4 and §6. The rest of #440 (the dose gate, the POE table, fan health) waits on the thermal model and the environmental range, and none of it is closed here |
| 108 | 2026-09-26 | NeurOne Firmware Engineering | **GitHub #384: the three `NP-FW-HUB-001` items that could be done without hardware — NP-FW-HUB-001 Rev 11 → 12.** (1) **`OI-FWHUB-17` closed.** Module detection is kept off a session by exclusion: a session lease (`np_session_lease.c`) claimed by `np_runner_load()` and released at session end, with its lock held across each accessory rescan. `REQ-FWHUB-03` is met. New host target `np_session_lease_tests` (Class B 40 → 41, total 51 → 52; `ci/host-test-partition.txt` and the workflow counts updated). (2) **`OI-FWHUB-14` closed by decision.** The EEG DMA ISR queues blocks to a task and never calls the logger. `np_log_eeg_sample_block()` refuses an ISR caller (`REQ-FWHUB-43`). (3) **`OI-FWHUB-18` closed.** The dead zone-announce hooks are deleted. **Raised `OI-FWHUB-19`:** the session logger is called from four tasks without a lock, and the fix is traded against the heartbeat's deadline. |
| 109 | 2026-09-26 | NeurOne Systems Engineering + Firmware | **GitHub #436: NP-FEAS-PBMCH-001 Rev 1 → 2.** `OI-PBMCH-04` closed: `wavelength` now reaches the session JSON on iOS, Windows and Android. `OI-PBMCH-06` closed: three single-NIR protocols annotated, one of them pediatric. `OI-PBMCH-03`'s per-channel disable latch is built and host-tested (`np_mod_pbm_chlatch_tests`, Class B 41 → 42), and its trigger waits on `OI-FWHUB-10`. The header moves 107 → 109, because row 108 landed without its header bump |
| 110 | 2026-09-26 | NeurOne Firmware Engineering | **The hub protocol version is 1 until a descriptor ships.** No session has been created on any device, so `NP_HUB_PROTO_VERSION` moves 3 → 1 and the pre-release v2 and v3 layouts are folded into v1. **NP-FW-HUB-001 Rev 13** (§4.1, §4.5; `REQ-FWHUB-10` applies from the first shipped descriptor), **NP-FW-MMSOCK-001 Rev 3** (no planned 3 → 4) and **NP-HEX-ZM-001 Rev 7** (the `0x0002` statement superseded). The same reasoning set the app's session format to version 1 on every platform |
| 111 | 2026-09-26 | NeurOne Firmware Engineering | **GitHub #384: `OI-FWHUB-19` closed — NP-FW-HUB-001 Rev 13 → 14.** The session logger was called from four tasks with no lock. Every logger and adaptation-ring entry point now holds one recursive lock, a FreeRTOS recursive mutex on target (`REQ-FWHUB-44`). `np_log_shdr_fault()`, which the safety heartbeat calls, never takes it. It queues the record under a critical section, and the next lock holder writes it, before its session's `SESSION_END` (`REQ-FWHUB-45`, §6.7, D-34). SHDR record layout unchanged. `np_log_backend_tests` gains four cases, falsified by seven mutants. Host suite 53/53, no new target. The ARM cross-build was not run in this change, and the heartbeat's worst case stays `FWHUB-DRC-02` (hardware) |
| 112 | 2026-09-27 | NeurOne Firmware Engineering | **GitHub #384: `OI-FWHUB-10` closed — NP-FW-HUB-001 Rev 14 → 15, NP-FW-PBM1064-001 Rev 4 → 5.** The principal ruled the socket-lattice telemetry field by field (F1–F14, recorded in `data-architecture-detail.md` §5.1). Location-bearing session data is UHDR, and so is the PD1/PD2 ratio. SHDR gets counts, faults without a socket, and an idle health pass over every occupied socket. New `np_pbm_socket_telem.c`: pre-drive NTC check, 10 Hz metering with per-wavelength limits latched, UHDR `0x1A`, SHDR `0x87` and `0x88`. Two platform seams (census 100 → 102). New host target `np_pbm_socket_telem_tests` (Class B 42 → 43, total 53 → 54); 16 mutants caught. Raised `OI-FWHUB-20` (self-test emission authority), `-21` (the PBM library's session summary; the fouling/aging flag), `-22` (one PD pair integrated for every wavelength). ARM cross-build not run |
| 113 | 2026-09-27 | NeurOne Firmware Engineering | **GitHub #384: maintenance self-tests and F9 — NP-FW-HUB-001 Rev 15 → 16, NP-FW-BENCH-001 Rev 3 → 4.** The principal decided that self-tests run outside sessions from the app's maintenance section, over any tiles and tests, for the warranty owner only. Emitting tests run as a signed maintenance session, on head or in a detected dock, and results are one latest-state row per tile. `OI-BENCH-09` is closed: an emitting self-test is a protocol, not bench mode. New `np_pst_maint_run()`; the idle pass no longer emits; `0x87` drops the session count. F9 is back to SHDR as originally decided. "All maintenance data to SHDR" is recorded as pending, not adopted, because it conflicts with CLAUDE.md §5.1 for biology-bearing outputs on a head. `np_pbm_socket_telem_tests` 29 → 36 checks; 8 mutants caught. Raised `OI-FWHUB-23` (app side) and `-24` (F9 computation) |
| 114 | 2026-09-27 | NeurOne Firmware Engineering | **GitHub #384: emitting maintenance tests are dock-only; all maintenance data is SHDR — NP-FW-HUB-001 Rev 16 → 17, NP-FW-BENCH-001 Rev 4 → 5.** The principal dropped the head-presence route for LED-emission tests and ruled all maintenance data SHDR (D-41), on the basis that in a dock nothing measured comes from a person. It is adopted on three conditions: the dock physically excludes a head, the hub detects the dock from hardware, and off the dock only verdicts are kept. Raised `OI-FWHUB-25` (the dock). No code behaviour changed |
| 115 | 2026-09-27 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 17 → 18: the goggle Hall cutoff is an interrupt.** `REQ-FWHUB-21` and `RISK-FWHUB-09`'s stated control (a GPIO interrupt) did not exist in code; the cutoff was polled at telemetry cadence. SW-02 gains the seam `np_mod_visual_hal_hall_irq_register()` (census 102 → 103), `np_safety_spi_request_disable_from_isr()`, and the ISR in `np_mod_visual.c`. `RISK-FWHUB-09` leaves Accepted for **Open until `OI-FWHUB-26`**, raised for the edge's hardware source, which waits on `NP-FW-BENCH-001` `OI-BENCH-12`. New host target `np_mod_visual_tests`: total 54 → 55 |
| 116 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SOUP-LFS-001 Rev 10 → 11: `OI-LFS-13` raised (§13.15).** The Config store's single opener passed littlefs a file config on its own stack. littlefs reads it again at every sync and close, so each close read a dead frame as the file's attribute list. The code was fixed in #472. It stays open because `LFS_MKTAG` does not mask size: the defect could have written CRC-valid tags that no integrity check sees. No caller rule or CI leg would have caught it, and §13's sweeps ran with it present. No code behaviour changed in this revision |
| 117 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SOUP-LFS-001 Rev 11 → 12: `OI-LFS-14` raised and closed (§13.16).** The littlefs sweep verifiers tested atomicity and never durability, so a rollback past a flush that had returned passed, and `L-1`'s durable half was never asserted. Every verifier in the three sweep suites now requires what the mutation was told was durable, and the tear model counts tears that reach committed bytes. The RMW evidence goes from 1 catch of 2 exposed tears to 8 of 8, and every control is 0. Test code only; no firmware behaviour changed |
| 118 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SOUP-LFS-001 Rev 12 → 13 and NP-SW-CI-001 Rev 25 → 26: `OI-LFS-13`'s prevention is built.** `check-lfs-caller-rules.ts` gains R7: the littlefs file config must have static storage. It is falsified against the pre-#472 Config store. `firmware-cross-build.yml` gains a sanitized Class B host-test leg (ASan + UBSan, UB fatal) behind canaries and an instrumentation check. It is not yet a required check: `OI-SWCI-50` raised. `OI-LFS-13` stays open on its consequence analysis. No firmware behaviour changed |
| 119 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SW-CI-001 Rev 26 → 27 (§6.12): `OI-SWCI-50` decided — the sanitized Class B leg is a required context.** Its first Linux gcc runs were green (44/44 under ASan + UBSan with UB fatal, on PR #478 and on `main` `9a55773`). `CMake host tests (Class B, ASan + UBSan)` is added to `ci/required-checks.txt`, and the job carries the required-context warning. Correspondence C was falsified in both directions. The `Safety` ruleset edit is Steve's admin action (§6.12.3) and is still pending, so `OI-SWCI-50` stays open until it is made. No firmware behaviour changed |
| 120 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SW-CI-001 Rev 27 → 28 (§6.12.4): `OI-SWCI-50` CLOSED.** Steve added `CMake host tests (Class B, ASan + UBSan)` to the `Safety` ruleset, so eight contexts are now required. The comparison with `ci/required-checks.txt` came back empty twice: once from Steve's admin workstation, and once against the public rules-in-force endpoint for `main`. No code or workflow changes |
| 121 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SW-CI-001 Rev 28 → 29 (§6.12.4): runbook step 4 observed.** On docs-only PR #482, `CMake host tests (Class B, ASan + UBSan)` reported `skipped` along with every other required context. The two scope jobs reported `success`. All eight were terminal before the merge, so a skipped required context does not block. No code or workflow changes |
| 122 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SOUP-LFS-001 Rev 13 → 14: `OI-LFS-13` closed by its consequence analysis (§13.18).** The defect could forge only USERATTR, GLOBALS and CRC-class tags. Its one new failure class is the rollback of an acknowledged write to valid older content, which no integrity check sees. Class B stands, bounded on the emission path by the power-on UID poll, now `REQ-LFS-02` (binds `OI-HEXMAP-01`); §5.3 amended. `RISK-LFS-09` raised for the non-emission instances, severity proposed for the Quality Lead. **NP-FW-NVRAM-001 Rev 3 → 4 and NP-FW-EMMC-002 Rev 4 → 5: R-3 reads the factory-reset marker back and starts R-5 only on PRESENT**, which mitigates RISK-LFS-09's worst instance. SW-02 code changed in `np_factory_reset` and its tests |
| 123 | 2026-09-27 | NeurOne Systems Engineering | **NP-FEAS-FNIRS-001 Rev 1 → 2: cross-tile separation corrected.** Rev 1's "~30 mm cross-zone" came from the retired five-zone layout, and `NP-HW-EEGNET-001` §1.9.4 gives the figure as 40.0 mm. On the hex-tile lattice the read is 40.0 mm centre to centre, and each emitter sits ~21–59 mm from the neighbour's PD, because a channel lights the whole tile. That is outside the 25–35 mm window. The in-window 29.0 mm four-pod diagonal needs a third PD (`OI-EEGNET-22`). Risk C now cites `OI-HEXTILE-26`: the fitted InGaAs PD may not respond at 660 or 808 nm. Risk B adds per-string switching as an in-window option. Still EXPLORATORY: no design input, output or decision created. **NP-HW-HEXTILE-001 Rev 16 → 17: `OI-HEXTILE-27` raised.** §6.2 regulates drive current per channel and §8.1 implies per string, and per-string switching is safe only per string. Nothing decided |
| 124 | 2026-09-27 | NeurOne Quality | **Revision-log repair, editorial only.** Two rows in this table were out of place. (1) **Two rows were numbered 102.** The second, PR #452's NP-FW-BENCH-001 entry, was authored as Rev 102 in parallel with PR #451's, and merged after PR #453's Rev 103 without raising this document's revision. It is relabelled `103a`, with a note in the row, and moved directly after Rev 103, whose file first carried its change. It is not renumbered, because that would shift the already-published Revs 104–123. (2) **Row 99** (GitHub #331) had landed after Rev 103. It is moved back between 98 and 100. No row's content, no indexed document's revision, date or status, and no other file changed. |
| 125 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SW-CI-001 Rev 29 → 30 (§6.13): `OI-SWCI-22` and `OI-SWCI-36` decided, with one ruleset session to apply both.** **OI-SWCI-22:** the `Safety` ruleset gains a `pull_request` rule with zero approvals, and its admin bypass moves from `always` to `pull_request`. §6.10's recommendation kept `always`, which would have left the admin's direct push open. **OI-SWCI-36:** the Class C cross-build job is renamed `Cross-build and link (STM32G071, Cortex-M0+, Class C)` in `safety-mcu-ci.yml` and `ci/required-checks.txt`, and correspondence C was falsified. The ruleset edit comes before the merge, so the window blocks PRs rather than un-gating them. Both items stay open until Steve applies §6.13.3. No firmware behaviour changed |
| 126 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SW-CI-001 Rev 30 → 31 (§6.13.5): `OI-SWCI-22` and `OI-SWCI-36` CLOSED.** Steve applied the §6.13.3 ruleset edit before #486 merged. The rules in force on `main` now include `pull_request` (0 approvals), the admin bypass is `pull_request`-only, and the manifest comparison is empty with the renamed Class C context. The UI also set `require_extra_approval_for_unattributed_changes: true`. It is recorded, and its effect is not yet known. No code or workflow changes |
| 127 | 2026-09-27 | NeurOne Firmware Engineering | **NP-SW-CI-001 Rev 31 → 32 (§6.14): `OI-SWCI-14` CLOSED.** The per-target floor is built as an executed-line count, because the 55 host suites share no case-reporting form. `scripts/check-host-test-floors.ts` runs each target alone on a `--coverage` build and compares the distinct in-repo lines it executed with `ci/host-test-floors.txt`. It runs inside both required host-test jobs (Class C and Class B) on every relevant PR, and for all 55 weekly in `build-all.yml`. `check-ci-scope.ts` correspondence E requires a floor for every partition entry. Falsified: removing one case from `np_thermal_interlock_tests` took it from 138 to 126 lines. `firmware/cmake/np_platform_census.cmake`, named by no relevance list, is added to the Class B list. No firmware behaviour changed; no ruleset changed |
| 128 | 2026-09-27 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 4 → 5 (GitHub #444): `OI-NVRAM-16` CLOSED.** The Config store gains `np_cfg_store_journal_read_rows()`, which steps through a tail-additive journal by each record's own verified length, and `np_map3_record` gains `np_map3_row_len()` as Map 3's step. `np_cfg_store_tests` case 9 appends a 40-byte v2 row among v1 rows through the real store and reads every row back. The fixed-length reader must lose rows on the same file, and a reader clamped to 32 bytes fails the case. `scripts/check-lfs-caller-rules.ts` R5 covers both readers (self-test 31 cases). No new ctest target, and no SW-01 file changed. |
| 129 | 2026-09-27 | NeurOne Firmware Engineering | **NP-FW-HRV-001 Rev 2 → 3 and NP-FW-HUB-001 Rev 18 → 19: `OI-HRV-03` CLOSED.** The hub's HRV `end_cb` discarded the session record. It now commits it through `np_log_hrv_session()` (UHDR tag `0x1B`) into this session's file on the AES-256-XTS-mounted UHDR partition. `np_log_backend_tests` pins it. Raised `OI-HRV-06` (no R-R series writer) and `OI-HRV-07` (nothing feeds or ticks the HRV session, so every record has zero statistics) |
| 130 | 2026-09-27 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 5 → 6 and NP-HW-HEXTILE-001 Rev 17 → 18 (GitHub #444): `OI-NVRAM-04` CLOSED, re-homed as `OI-HEXTILE-28`.** Under CLAUDE.md §18, nothing in the NVRAM study requires the `SEAT#` pre-break window's duration, and D-8 does not rest on its absence. The hub loses no power on extraction. The tile cannot observe `SEAT#`, and its I2C command path is in contact group 3, whose break ends the window. So a window of any duration supports no Map 3 or Map 4 write (new §4.3.1). The stagger dimension is still required by `NP-HW-HEXTILE-001` §7.3's own mating order and `SEAT#`-last guarantee (`RISK-SHELL-01`), and no document tracked it. It is raised there as `OI-HEXTILE-28`, a mating-order margin and not a timing window, gated on `NP-DRV-SHELL-002` `OI-SHELL2-12`'s working deflection. No figure and no extraction velocity is set. No code changed |
| 131 | 2026-09-27 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 6 → 7 (GitHub #444): `OI-NVRAM-06` CLOSED, quantified, accepted and documented (§6.5.1).** A tile pulled mid-session misses its session-end Map 4 write, so each extraction loses at most one session's contribution. The hub keeps the session. The loss does not reach `NP-MOD-ID-001` §7.4's model: Map 4 has no socket field, so per-socket exposure is the hub's (now **D-28**), and Map 4 enters only through a carried-in baseline that MODID-6 already rounds down by up to 249 sessions. **D-29** keeps the shortfall out of §6.5's anomaly flag by marking the interrupted Map 3 row (`fault_flags` bit 0, `NP_MAP3_FAULT_UNSEATED_AT_CLOSE`, defined in `np_map3_record.h`; no layout or version change) and comparing Map 4 against unflagged rows only. `OI-NVRAM-18` raised: `mate_cycles_observed` has no increment point, so a mate without a completed session is never recorded (`NP-MOD-ID-001` §5.3). |
| 132 | 2026-09-28 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 7 → 8 (GitHub #443): `OI-NVRAM-07` CLOSED (§5.3.1, D-30).** §5.3 had called an ordinal-indexed trajectory a weaker predictive-maintenance input than a clock-indexed one. Against `NP-MOD-ID-001` §7.4's model the covariates are use (hub-accumulated exposure, presence, thermal history) and need no clock, and idle aging is covered at month resolution by `module_manufacture_date` and `last_seen_month`, already in one `module_life` row within `TIME-01`. Only sub-month cadence is missing. It stays missing (D-18), and its physical effect is heat, which the NTC measures. **D-30:** the §7.4 fit carries presence and calendar age beside exposure, because otherwise idle aging in a rarely-driven socket reads as a socket effect. No field, clock or Map 3 change. `NP-MOD-ID-001` §7.4 gains the note in place (DRAFT, Rev 1, no revision table). `OI-EMMC2-13` stays open: Map 3 was never an instance of it. No code changed. |
| 133 | 2026-09-28 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 8 → 9 and NP-FW-HUB-001 Rev 19 → 20 (GitHub #444): `OI-NVRAM-17` CLOSED, and the factory-reset boot check has its bring-up call site.** `np_hub_control_app_main()` calls `np_factory_reset_boot_check()` before `np_log_backend_init()`, `np_session_count_load()`, `np_cvfs_init()` and `np_cons_init()`. It reads the result through the new `np_factory_reset_boot_permits_data()` (`NONE`/`RESUMED` permit, everything else refuses). On a refusal it calls the new `np_log_backend_refuse()` (nothing opened, UHDR/SHDR writes fail closed, no session file created) and `np_cvfs_init_unpersisted()` (fault summary in RAM, no UHDR load or save). Until #340 binds a block device the check reads `UNKNOWN`, so every boot refuses, and that is fail-closed by design. `scripts/check-hub-bringup-order.ts` goes from 4 to 10 ordering constraints and gains a when-present rule that #340's `np_cfg_store_bind()` precede the check (self-test 11 → 25 cases). New host checks in `np_factory_reset_tests`, `np_log_backend_tests` and `np_cvns_fault_summary_tests`. Three mutants are each caught. Host suite 55/55. `ci/host-test-floors.txt` is raised for those three targets. **`OI-NVRAM-19` raised and decided (principal, option b):** a refused boot admits no stimulation session. `np_runner_load()` returns the new `NP_HUB_ERR_BOOT_REFUSED` before the lease, and gate rule 3 holds the order. SW-02 only. No SW-01 file changed. CLAUDE.md untouched. |
| 134 | 2026-09-28 | NeurOne Hardware Engineering | **NP-HW-HEXTILE-001 Rev 18 → 19 (GitHub #333): two geometry statements under `OI-HEXTILE-22` corrected in place. The struck text is retained.** (1) §4.1 said a 45° package rotation clears the 3.45 mm Luminus SST-06/10 part by ~0.03 mm. It does not. Same-orientation squares at pitch `p` clear iff `p·max(|cos α|,|sin α|) ≥ s`. The three neighbour directions sit 30° apart modulo 90°, so `s ≤ p√3/2` = 3.29 mm at every rotation. 45° is the worst case, at `p/√2` = 2.69 mm. A per-sublattice search (3° grid) found nothing above 3.29 mm. The three parts at or above 3.65 mm also exceed the orientation-free density bound `√(√3/2)·p` = 3.54 mm. **Rotation is closed as a way out.** (2) `OI-HEXTILE-22`'s second way out read a 2835 package's 3.5 mm axis against the 3.29 mm bound, but that bound applies only to a square. A rectangle needs a **3.80 × 3.29 mm envelope with its long axis on a lattice row**, and a 2835 fits it with 0.30 mm and 0.49 mm clearance. Neither correction changes a ✗ for any shortlisted part. No placement tolerance or courtyard is stated for the sites, so no clearance is yet a pass, and that margin stays inside `OI-HEXTILE-22`. No emitter is selected, no pitch is decided and no code changed. `OI-LED-W1` and `OI-HEXTILE-02` remain open |
| 135 | 2026-09-28 | NeurOne Hardware Engineering | **NP-PROC-FPC-001 Rev 8 → 9 and NP-HW-HEXTILE-001 Rev 19 → 20 (GitHub #333): `OI-LED-01` read for the three parts it names; `OI-HEXTILE-29` raised.** The GH CSSRM5.24, SFH 4718A and L1IZ-0850 datasheets were supplied. Each `IF = f(VF)` vector trace was extracted, calibrated, interpolated and checked against its tabulated `V_f`. At 150 mA: **1.78 V** (N = 13 on the 24 V rail, against the specified 11 × 2.10 V), **1.41 V** (N = 16, against 14 × 1.60 V), and **2.62–2.87 V** for L1IZ-0850, whose trace reads 3.455 V at 1 A against its own 3.2 V typical, so N is 9 or 8. §8.1.1's ±2-site slack fails at the datasheet N. On binning, GH ships in ±0.05 V groups, SFH 4718A has no `V_f` groups and L1IZ bins are 0.5 V, so neither NIR part meets §2.1 without an agreement. **`OI-HEXTILE-29`:** the 660 nm primary delivers ~233 mW at 150 mA, and at its **100 mA rated minimum** a 45-site CH_A is still ~663 mW/cm² against R-4's 400. `I_cap` has no legal value at that site count. Corrected in place from the same datasheets: the GH ordering code (`V8V9` is not listed), GH wavelength binning (one centroid group, 646–666 nm, no peak bin) and GH L70 (not published), plus SFH 4718A's beam (40°, not 80°), centroid (850 nm) and height. The GH package fits §4.1's lattice (`OI-HEXTILE-22`). Editscript `editscripts/patch_led01_curve_read.py`. No emitter selected and no code changed. `OI-LED-W1` and `OI-HEXTILE-02` remain open |
| 136 | 2026-09-28 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 9 → 10 (GitHub #444): `OI-NVRAM-18` CLOSED (D-31); NP-MOD-ID-001 §5.3.1 added in place (MODID-4a).** `mate_cycles_observed` had no increment point, so a mate without a completed session was never recorded. The hub decides that a mate happened: a poll finds a UID where its previous observation of that socket (this power-on, or the valid inventory cache at boot) was empty or a different UID. A first observation is never a mate. `U1` writes the increment at once, and honours it at most once per power-up. A count of `U1` power-ups alone was rejected, because every hub power cycle would add a mate to every seated tile. The count is a lower bound, and §5.3.1 names what it misses. No field, upload or event record is added (D-20), and no mate-limit threshold is set. NP-MOD-ID-001 §5.2, §8.3 and §10 updated. `OI-MODID-09` raised: `distinct_socket_count` has no computation. No code changed. |
| 137 | 2026-09-28 | NeurOne Hardware Engineering | **NP-HW-HEXTILE-001 Rev 20 → 21 (GitHub #333): `OI-HEXTILE-29` re-derived against what the protocols ask for, and the dimmer-part path compared.** `hubCompiler.ts` writes `intensity` linearly to the 8-bit `CUR_A` register (0–180 mA) and to both channels, so each protocol's irradiance is delivered by analog current. The library's CH_A targets are **22–322 mW/cm²**, which is 5.2–75.9 mW per emitter at 45 sites. **GH CSSRM5.24 reaches none of them.** Its 100 mA rated minimum sets a floor of about `N` × 15 mW/cm², which is 663 at 45 sites and 353 at 24. So way out (a), fewer sites, is **withdrawn**, and (b), a dimmer part, is recommended. A ~1.1 mW/mA mid-power 660 nm part covers the library at 45 sites between ~5 and ~90 mA. Two candidates were found at **lead grade only**, because vendor and distributor hosts are blocked: **GH DASPA2.24** (OSCONIQ P 2226, 2.2 × 2.6 mm, fits the lattice in any orientation, one distributor lists it obsolete) and **MP-2835-1100-DR**. The verification each needs is listed in `pending-decisions.md` §13.2e(k): minimum current, low-current linearity, `V_f` groups, wavelength bin, L70 and lifecycle. Also recorded: the shared `intensity` register makes the CH_A to CH_B irradiance ratio equal the ratio of their mW-per-mA slopes (`OI-HEXTILE-07`). No part selected and no code changed |
| 138 | 2026-09-28 | NeurOne Hardware Engineering | **NP-HW-HEXTILE-001 Rev 21 → 22 (GitHub #333): the GH DASPA2.24, Luminus MP-2835 Colors and Lumileds DS237 datasheets are read against the protocol library.** Relative-flux curves digitised. **GH DASPA2.24 is rated `I_F` min 30 mA**, a ~125 mW/cm² floor at 45 sites that puts five protocols out of reach, and it is 98.3 mW typical at 100 mA, not Rev 21's ~110–115; it is dropped as the lead. **MP-2835-1100-DR** states no minimum and is linear through the origin down to its 10 mA curve start (a ~42 mW/cm² floor). It reaches the 22 / 30 / 36 mW/cm² protocols at ~5.2 / 7.0 / 8.4 mA by extrapolation only, and has an orderable 660–665 nm bin. **L1SP-DRD** is plotted only from 25 mA (a ~99 mW/cm² floor). None gives L70. Rev 21's "covers the whole library" is corrected in place. `OI-HEXTILE-29` stays open, pending a 3–10 mA bench characterisation and Luminus's written confirmation of no minimum current (`pending-decisions.md` §13.2e(l)). No part selected and no code changed |
| 139 | 2026-09-28 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 10 → 11, NP-SOUP-LFS-001 Rev 14 → 15 and NP-HEX-ZM-001 Rev 7 → 8 (GitHub #444): `OI-HEXMAP-01` CLOSED, and `REQ-LFS-02` is met.** `np_hexmap_nvram_read/write` are no longer platform traps. They are `firmware/hub_control/src/np_hexmap_nvram.c`, over `np_cfg_store` (`npmp.bin`, rebuild cache): every read is content-checked by the new `np_module_map_blob_verify()`, the replacement is atomic at close (L-3), and a blob the map would refuse is never written. The SW-02 platform census goes 103 → 101. `REQ-LFS-02` is kept by `np_module_map` (NVRAM D-32), not by boot order: a restored record is unconfirmed and answers none of the six inventory readers until `apply_poll()` sees the same UID in this boot. Evidence: `np_module_map_tests` (falsified: 10 failures) and `np_cfg_store_tests` case 10 (real store, 80-socket blob, `persist()` swept: 105 cuts, 0 violations). `check-lfs-caller-rules.ts` R6 now lists the binding as a limit consumer. **Not built:** the call sites, which wait on `OI-HEXMAP-02` and #340. |
| 140 | 2026-09-28 | NeurOne Firmware Engineering | **NP-HEX-ZM-001 Rev 8 → 9 and NP-HW-HEXTILE-001 Rev 22 → 23: `OI-HEXMAP-02` CLOSED, and `OI-HEXMAP-03` raised.** The module map's `inventory_fn` is `firmware/hub_control/src/np_hexmap_inventory.c`. A tile reports its UID and element types in a CRC-32-sealed identity block at register `0x40` (NP-HEX-ZM-001 §4.1), read over the socket-indexed `np_pbm_hal_i2c_read()` seam, so the reader does not depend on how `OI-HUB-C15` settles the transport. `np_hexmap_poll_socket()` reads the 10-byte header and `STATUS` on each pass. Only a UID new to the socket makes the callback re-read the whole block, which is accepted only if its CRC holds, it names the header's UID and count, and every element type is known. Every failure applies the socket as empty. `np_module_map` exports its CRC as `np_hexmap_crc32()`, so there is still one implementation. The block's tile side is a binding input to `OI-HEXTILE-07`. **Verified:** new host target `np_hexmap_inventory_tests` (49 checks, the real `np_module_map`; 10 single-guard mutants each fail at least one check). Class B host targets go 44 → 45 (total 55 → 56). **Not built (`OI-HEXMAP-03`):** the production call sites. They need a firmware geometry table, #340's block device, and a driven I2C seam. On today's target the seam is the simulated `np_pbm_hal.c` stub, which refuses the read, so the poll would fail closed. |
| 141 | 2026-09-28 | NeurOne Firmware Engineering | **NP-SW-CI-001 Rev 32 → 33 (§4.8.7): the PBM HAL host-test double is out of the SW-02 image, and the platform census goes 101 → 119.** `firmware/pbm/src/np_pbm_hal.c` says "Do NOT call these stubs in production firmware", but it was in `PBM1064_SOURCES`. `np_application` links `np_pbm` `--whole-archive`, so all 18 `np_pbm_hal_*` symbols the image references resolved to plausible answers: an I2C ACK on socket 0, a RAM register file behind I2C read and write, `NP_PBM_OK` from the safety-MCU enable request, nominal photodiode counts, and an SHDR fault log that discarded its entry. Five of them survived `--gc-sections` into `np_application.elf`: zone-ID ADC, PD ADC, and I2C write, read and probe. That contradicted the SW-02 trap policy (`np_platform_trap.h`, §4.8.4). The 18 are now `NP_PLATFORM_TRAP()` traps in `firmware/platform/src/np_platform_stub.c`, and `np_pbm_hal.h` is the eleventh module header in the contract. The double builds only into `np_pbm_session_desc_tests` and `np_pbm_cal_bridge_tests`, and all 55 host tests pass. `np_pbm_hal_tia_gain_boot_init()` has no caller in the image, so it is not owed. **Falsified:** re-adding the file fails the link on 18 duplicate definitions, and a constant of 118 fails the census. **Census defect fixed:** `firmware/platform/CMakeLists.txt` read the constant at configure time without making the header a configure dependency, so an incremental build asserted a stale value. It now registers the header in `CMAKE_CONFIGURE_DEPENDS`. |
| 142 | 2026-09-28 | NeurOne Firmware Engineering | **NP-FW-HEXTILE-001 Rev 1 issued (SW-04, Class B); NP-HW-HEXTILE-001 Rev 23 → 24, NP-SW-001 Rev 10 → 11, NP-FEAS-PBMCH-001 Rev 2 → 3: `OI-HEXTILE-07` CLOSED.** The tile firmware is specified: the register map (every `NP-FW-PBM1064-001` §5.1 address kept; FW_VERSION, CMD, CMD_STATUS, the identity window at `0x40` and the odometer window at `0xE0` added), the six-condition gate rule, the fault latch and `ALERT#`, the local over-temperature cut, the identity and odometer rules, addressing, power states and reset. **No PD readback registers**, because D-4 was not adopted. **Answered:** `OI-PBMCH-01`'s firmware half (`CUR` = 0 holds the gate off); `OI-HEXTILE-25`(c) (25 % governs CW) and (d) (`CUR` saturates in U3). **Raised:** `OI-FWTILE-01`…`-09`. The four that reach the tile circuit are U1's missing temperature input, U3's missing setpoint path, §6.2's 8-pin package against 8–15 I/O needed, and no defined gate state while U1 is unpowered. SW-04 is registered in NP-SW-001 §2/§3.1. No code, no part, nothing measured |
| 143 | 2026-09-28 | NeurOne Regulatory Affairs | **NP-BIB-PBMIRR-001 Rev 1 issued; NP-REG-PBM1064-001 Rev 1 → 2.** A literature and regulatory review of PBM irradiance and temperature boundaries, 600–1100 nm. **No statute or regulation sets a PBM irradiance limit.** The boundaries that exist: FDA's 2023 draft PBM guidance defines PBM as *non-heating*; the laser skin limit is 200 × C_A mW/cm² time-averaged (200 at 660 nm, ~329 at 808, 1000 at 1064); IEC 62471 limits skin only below 10 s; IEC 60601-1 Table 24 sets 43 °C for contact ≥ 10 min, with labelling above 41 °C. Findings: R-4's 200 mW/cm² CW is at zero margin at 660 nm; `07-vascular-baseline` at ~322 mW/cm² CW (`OI-SESPWR-02`) would exceed the 660 nm skin reference if no CW clamp exists; CLAUDE.md §3's 42 °C is attributed to IEC 60601, which does not state it. Raises `OI-BIBPBM-01`…`04`. The brief gains scope item 5 (§6A, Q14–Q18) and a correction to §3.2: the 660/808nm IEC 62471 assessment it called *already obtained* does not exist. Q-13 (Mode F) stays reserved. **No limit, requirement or firmware constant changed.** |
| 144 | 2026-09-28 | NeurOne Firmware Engineering | **CLAUDE.md Rev 58 → 59, NP-HW-HEXTILE-001 Rev 24 → 25, NP-FW-HEXTILE-001 Rev 1 → 2 (principal direction): the PBM 25 % duty cap is retired, and a ceiling refuses a protocol and never reshapes it.** CLAUDE.md §3 and R-4 now read 400 mW/cm² peak and 200 mW/cm² time-averaged, with duty and mode the protocol's. The tile stores DUTY as written, and CW is the gate held on. Rev 1's clamp had made every CW protocol undeliverable as CW. **Raised:** `OI-HEXTILE-30` (U4's ≤ 50 % conduction limit forbids CW in hardware, so it is redesigned to bound the average) and `OI-HEXTILE-31` (the language's 1–25 %, the compiler's silent `Math.min` clamp and the hub's `NP_PBM_DUTY_MAX_REG` are replaced by a pre-signing refusal, built first, and the library is re-derived from its sources). **Open for the principal:** Schiffer 2009 (250) and Wang 2023 (310) as run are CW above the retained 200 average. **Corrected before merge (2026-09-29, principal option A):** R-4 and CLAUDE.md §3 add the laser-skin weighted sum across wavelengths (`NP-BIB-PBMIRR-001` §3.1) to the 200 per-channel average. The 400 is recorded as a design figure. `OI-HEXTILE-32` (adopt the reference in full) is raised for the principal. No code changed |
| 145 | 2026-09-29 | NeurOne Firmware Engineering | **NP-NPPS-REF-001 Rev 16 → 17, NP-NPPS-GRAM-001 Rev 4 → 5 and NP-FEAS-PBMCH-001 Rev 3 → 4 (principal direction): protocol authors state exactly what a protocol is.** A PBM block states one wavelength as its source used it (`"810nm"`, §4.1a). A new `wavelength_rules` block (§7a) maps stated wavelengths onto emitter channels, with shipped defaults (`00-wavelength-rules.npps`: channel band ± 10 nm, an unvalidated default) that a user may loosen or tighten. Every modality block gains `start` (§5), so blocks run in parallel or in series. **Refused, never reshaped:** a wavelength no rule accepts, and parallel PBM blocks on one tile that differ in timing, frequency or duty or drive the same channel. This removes the web compiler's fallback that drove all three channels for any value other than `"660_808nm"`. Eligibility is per block; a fixable shortfall names the modules to swap, and an unmapped wavelength names the rules. **Implemented:** web runtime, grammar (parser regenerated reproducibly), simulator bundle; 394 web tests, three reintroduced defects each caught. **Not yet:** the iOS, Android and Windows parsers, so no shipped protocol uses the new forms |
| 146 | 2026-09-29 | NeurOne Firmware Engineering | **CLAUDE.md Rev 59 → 60, NP-HW-HEXTILE-001 Rev 25 → 26, NP-FW-HEXTILE-001 Rev 2 → 3 (principal decision): `OI-HEXTILE-32` CLOSED, the laser skin reference adopted in full as R-4's average term.** The per-channel 200 mW/cm² is removed; Σ Ēᵢ / (200 × C_A(λᵢ)) ≤ 1 over the tile's channels is the whole average term. One channel alone: 200 at 660 nm (unchanged), ≈ 329 at 808, ≈ 364 at 830; 1064 nm is held to 400 by the peak, not the reference's 1000. **Recorded as a relaxation decided with its inputs open** (`NP-HW-HEXTILE-001` D-10): `OI-BIBPBM-01` gates the pre-signing check's C_A constants (`OI-HEXTILE-31`); counsel on RISK-03 is not commissioned; the 400 peak is now a hazard control at 1064 nm and may not be retired while `OI-BIBPBM-03` is open; `OI-BIBPBM-04` stays open. `OI-HEXTILE-30`'s per-channel U4 target becomes 200 × C_A of each channel. Scalp only; intranasal unchanged (`OI-NASAL-02`). Schiffer 2009 is now refused only by the duty cap and U4; its `.npps` notes and the NP-FEAS-PBMCH-001 Rev 4 notes are corrected. No code constant changes: the average check is not built (`OI-HEXTILE-31`) |
| 147 | 2026-09-29 | NeurOne Quality | **NP-RISK-003 Rev 2 → 3, NP-RISK-002 Rev 6 → 7: RISK-03 brought up to CLAUDE.md Rev 59–60.** The control cell cited the retired "180 mA / 25 % duty". The consequence called a lower ceiling "a business risk, not a hardware one", which held only while the duty cap held the average to 100 mW/cm². The row now names both ceilings (peak, and the D-10 average term) and both directions of the consequence. It separates the controls in code (the hub's 25 % clamp), specified (U3, U4, the NTC throttle) and held by design (the 400 peak at 1064 nm). **Raised:** `OI-RISK3-05` (the thermal analyses took the retired cap as their input) and `OI-RISK3-06` (re-score). No score or status changes |
| 148 | 2026-09-30 | NeurOne Quality | **§5 Title and Status cells cut back to a title and a status; duplicate rows merged.** Nothing constrained those two cells, so revision bumps had been appending their change notes to them (NP-HW-HEXTILE-001's Title had reached 6,310 characters and NP-FW-NVRAM-001's Status 3,160). **Title** is now the heading of the document's own file for every Markdown row, and the document's own title for `.docx`/`.pdf` rows. **Status** is now a status word, with at most one short successor pointer or scope phrase, and it is what the document's own `**Status:**` line says (principal direction, 2026-09-30). That changed 40 values: ACTIVE became what the file says for 12 documents (DRAFT for NP-DT-001, NP-API-001, NP-FMEA-001, NP-REG-PBM1064-001 and NP-LEGAL-BAA-001; BASELINED for NP-FW-HRV-001, NP-FW-HD-001, NP-FW-CVNS-001, NP-FW-PBM1064-001, NP-APP-ROADMAP-001, NP-TOOL-HUB-001 and NP-REG-CVNS-001); NP-FW-ZA-001 became SUPERSEDED, as every file in `docs/superseded/` is; NP-SES-1064-001 and NP-PROC-FPC-1064-001 became BASELINED, as their files say (they had read SUPERSEDED and PARTIALLY SUPERSEDED 2026-07-28); and **DESIGN STUDY is retired as a status**, because it describes a document rather than stating its status, so all 23 such rows now read DRAFT; EXPLORATORY is retired on the same ground, so NP-FEAS-FNIRS-001 and NP-FEAS-PBMCH-001 read DRAFT. Sixteen of those documents also called themselves DESIGN STUDY (or ANALYSIS, NP-THERM-BEZEL-001, or EXPLORATORY, the two FEAS studies) in their own `**Status:**` line and none has been approved, so those lines now begin `DRAFT — design study;` (or `analysis;`, `exploratory;`) with their description kept. NP-HELMET-GEOM-ISA had no Status line at all and gains `**Status:** DRAFT` (never approved; its ISC-9 gates and RISK-20 are open), recorded in its changelog. Before any note was cut, its revision was checked to be recorded in the document's own history and in this §9, so no record is lost; the Rev, Date, File and Category cells are untouched except in this document's own row and the NP-HW-CVNS-001 row described below. The removed text is in git at `9a02a40`. **Duplicates:** NP-APP-TELEMETRY-001 and NP-FW-EMMC-002 lose their §5.13 cross-listings, kept in §5.5 and §5.4 with a pointer line under §5.13; NP-HW-CVNS-001's §5.3 row, malformed since a Rev 2 note was added as its own cell (it had lost its File link), takes the complete row from §5.15, and the §5.15 duplicate is removed. No name is changed and no §9 row is rewritten (NP-CONV-001 §1.1). |
| 149 | 2026-10-01 | NeurOne Systems Engineering | **NP-CONV-001 Rev 10 → 11: §4.4 states what a §5 row's Title and Status cells hold, and `scripts/check-dhf-index.ts` gains rules D–G to enforce what Rev 148 put right, with no exceptions.** Title is the document's title, and for a Markdown document directly under `docs/` exactly its `#` heading (principal, 2026-09-30); Status is a status word plus at most one short pointer; no revision notes in either (they belong in each document's history and in this §9); one live row per serial. No row content changed in this revision. |
| 150 | 2026-10-01 | NeurOne Firmware Engineering | **NP-FW-CVNS-001 Rev 8 → 9, NP-RISK-002 Rev 7 → 8: `OI-CVNS-10` closed as moot, and `OI-CVNS-12` / `OI-RISK2-08` raised.** The 8-vs-5 baseline-window question rested on a ±5 BPM main-vs-MCU cross-check that was never built. Analysing the MCU window against the real code found a larger defect. The unconditional 5 s baseline refresh absorbs a sustained heart-rate step before the 8-interval mean has moved 15 BPM, so a 70 → 50 BPM fall is never cut, and FAI-CV02's +20 BPM step is cut in about 30 % of trials. The defect is pinned by a new host test (`test_refresh_absorbs_sustained_fall_KNOWN_DEFECT`, mutation-checked), and a reproducible simulation is committed (`firmware/safety_mcu/tests/analysis/`). RISK-25 is not re-scored (Quality Lead's act, owed). No firmware behaviour, constant or threshold changed |
| 151 | 2026-10-01 | NeurOne Firmware Engineering + principal | **NP-FW-CVNS-001 Rev 9 → 10, NP-RISK-002 Rev 8 → 9, NP-HW-CVNS-001 Rev 2 → 3, NP-DT-001 Rev 5 → 6, NP-REG-CVNS-001 Rev 2 → 3; CLAUDE.md Rev 60 → 61: `OI-CVNS-12` closed by principal decision.** The safety MCU's cardiac interlock compares its 8-interval mean with an 18 s history of 1 s snapshots, not with a baseline refreshed every 5 s. The 18 s is derived as 1 s of snapshot phase, plus the 5 s spread, plus 8 intervals at the principal's 40 BPM floor. In simulation, every qualifying step and ramp is now cut (Rev 9: 0–100 %). CLAUDE.md §4.2, `REQ-CVNS-09`, DI-SAFE-03 and the proposed IFU warning state detection (≤ 18 s from onset) and cutoff (< 100 ms from detection) separately, and FAI-CV02 measures each and adds a falling step. Seven real-time host tests replace the known-defect pin, all mutation-checked, and the executed-line floor rises from 524 to 591. False trips rise; that is new `OI-CVNS-13`. RISK-25 is not re-scored (Quality Lead's act, still owed under `OI-RISK2-08`) |
| 152 | 2026-10-01 | NeurOne Firmware Engineering + principal | **NP-FW-CVNS-001 Rev 10 → 11: `OI-CVNS-13` analysed, the hub's `RPEAK_IN` pulse gate fixed by principal decision, and the item left open for the residual.** The hub pulsed `RPEAK_IN` only for intervals inside 300–2000 ms. Below 60 BPM, one missed detection therefore hid the next real beat, and the safety MCU's 3 s staleness cutoff fired. In simulation, 61–64 % of 120 s sessions tripped at 50 BPM with 1 % of beats missed, against the ≤ 2 % in §14.5.1, whose simulation fed raw detections. The hub now pulses every peak ≥ 300 ms after the last, with no upper bound, and buffers only 300–2000 ms for its own baseline (§6.2 step 7, Class B). The same case now trips 0.3–0.7 %, and every qualifying step and dropped-beat case is still cut. Median, 12-interval, persistence and MCU-refractory levers were simulated against the Class C unit and are not taken (§14.6.1). The median is blind to dropped-beat bradycardia, and the 12-interval window exceeds the 18 s bound. No Class C code changed. The residual (missed detections at ≥ 70 BPM, split detections at 50–70 BPM) waits on measured A13 detection rates and a clinical acceptable nuisance rate. New host test `fai_rpeak_forwarding` is mutation-checked. New simulation `run_oi_cvns_13_sim.sh` |
| 153 | 2026-10-01 | NeurOne Systems Engineering | **NP-FMEA-001 Rev 16 → 17, NP-RISK-002 Rev 9 → 10: FMEA-M05-04 corrected to the redesigned cardiac interlock.** The row, and the §3.5 description, still said the safety MCU's baseline refreshes every 5 s. `NP-FW-CVNS-001` Rev 10 (OI-CVNS-12) retired that refresh for a comparison against an 18 s history of 1 s snapshots. M05-04 now states what the history does to a wrong arming mean: it can add a false cutoff while it is in the history, and cannot alone hide one. No failure mode added, no score changed, no code changed. `NP-RISK-002` OI-RISK2-08's note on M05-04 is discharged; its items 1 and 2 stay open |
| 154 | 2026-10-01 | NeurOne Systems Engineering | **NP-FMEA-001 Rev 17 → 18, NP-RISK-002 Rev 10 → 11: `OI-RISK2-08` item 2 done.** New FMEA-M05-09 covers a qualifying heart-rate change absorbed in transit, the failure mode `OI-CVNS-12` found and no SW01-M05 row covered. Initial S5, ≥ P2, UNACCEPTABLE, as built until `NP-FW-CVNS-001` Rev 9. The residual on the 18 s history is proposed at S5×P1 = 5 ALARP, for Quality Lead approval. It names two residuals for the RISK-25 re-score: a change ending at 20–40 BPM is not guaranteed to be cut, and a change spread over more than 5 s is outside the requirement. Item 1, the re-score, is still owed. No score in the risk file changed, and no code changed |
| 155 | 2026-10-01 | NeurOne Systems Engineering | **NP-FMEA-001 Rev 18 → 19: OI-FMEA-02's pass criterion restated to FAI-CV02 as amended (`NP-FW-CVNS-001` Rev 10, §9).** The *"<5.1 ms worst-case"* criterion assumed a TIM6 ISR that does not exist and is struck through in place. The item now carries CV02-A (cutoff ≤ 100 ms from detection) and CV02-F (every step cut, detection ≤ 18 s from onset), matching CLAUDE.md §4.2 (Rev 61). Documentation alignment only: no risk score, failure mode or code changed. §5 NP-FMEA-001 row updated |
| 156 | 2026-10-04 | NeurOne Systems Engineering | **NP-QMS-DC-001 Rev 1 → 2: §8.2 allows the revision history record to live in a linked history file. NP-EMC-CAV-001 Rev 22 → 23, NP-FW-HUB-001 Rev 20 → 21 and NP-FMEA-001 Rev 19 → 20 and NP-DHF-001 itself: revision tables moved verbatim to `docs/reference/<serial>-revision-history.md`.** Procedure wording and a restructure only; no change to the change-order process, approvals, analysis, figure or requirement. §5.2 CLAUDE.md row Rev and Date corrected to 62 / 2026-10-04 from git (commit `18574f1`; it read 57 / 2026-09-25), and its Status cell reduced to `ACTIVE` (its revision prose moved verbatim to `docs/reference/claude-md-revision-history.md`) and §6 vendored-littlefs Repository path cell reduced to the link (its prose moved verbatim to a note under the table). This history table is itself now here, moved verbatim from `NP-DHF-001` §9, and `scripts/check-dhf-index.ts` rule C reads it from this file. The same gate now also checks the CLAUDE.md index row's Rev against CLAUDE.md (rule B), applies rules D and E to every §5 index row including the serial-less CLAUDE.md row, and adds rule H (a §6 Repository path cell is a link only). All self-tested. §5 NP-QMS-DC-001, NP-EMC-CAV-001, NP-FW-HUB-001 and NP-FMEA-001 rows updated |
| 157 | 2026-10-04 | NeurOne Quality | **NP-RISK-002 Rev 11 → 12, NP-FMEA-001 Rev 20 → 21, NP-FW-CVNS-001 Rev 11 → 12: RISK-25 re-scored with C1 as redesigned, and `OI-RISK2-08` CLOSED. The ratings were approved by the Quality Lead (interim: Steve Hickman, CEO) on 2026-10-01.** The residual is unchanged at **S5 × P2 = ALARP**, with a P1 target. Detection ≤ 18 s from onset is the first stated bound on a latency the 8-interval mean always had, not a degradation of the control. **Correction of record:** from 2026-09-23 until `NP-FW-CVNS-001` Rev 10, C1 as built gave a residual of S5 × P3 = UNACCEPTABLE. It ran only on the host, so no patient was exposed, and no CAPA is opened (development-mode posture). **New hazard 25-e**, nuisance cutoff (OI-CVNS-13), is S1 × P5 = ALARP, with an ALARP justification. **25-c is now provisional** on the measured nuisance rate. FMEA-M05-09's unit-level S5 × P1 = ALARP is approved. **New `OI-RISK2-09`** (Clinical + Quality Lead) asks whether `REQ-CVNS-09`'s detection requirement is clinically adequate, and it now gates P1. No requirement, threshold, test or code changed |
| 158 | 2026-10-04 | NeurOne Systems Engineering | **NP-FW-CVNS-001 Rev 12 → 13, NP-FMEA-001 Rev 21 → 22, NP-RISK-002 Rev 12 → 13: OI-CVNS-11 CLOSED, candidate A (principal decision 2026-10-04): no R-R validity filter on the safety MCU, artefact rejection stays upstream.** The `RPEAK_IN` line-fault analysis is NP-FW-CVNS-001 §14.4.1. Stuck, floating and ringing lines fail safe. The gap found is a plausible false rhythm that no R-R filter catches, recorded as OI-CVNS-14 and as FMEA-M05-10 (proposed, not accepted). Analysis by reading the code; nothing was run. No requirement, constant, threshold, test or firmware behaviour changed. |
| 159 | 2026-10-04 | NeurOne Systems Engineering | **NP-FW-CVNS-001 Rev 13 → 14, NP-FMEA-001 Rev 22 → 23, NP-RISK-002 Rev 13 → 14, NP-DT-001 Rev 6 → 7: OI-CVNS-14 CLOSED, the ±5 BPM hub cross-check is built (principal decision 2026-10-04): hub PPG-derived heart rate, cut and latch on a disagreement over 5 BPM.** Host-tested only, not run on silicon. It covers a false rhythm in the pulse path, not a fault inside the hub's detector. `OI-CVNS-15` raised for the chosen constants and the unmeasured false-trip rate. No score or acceptance changed. |
| 160 | 2026-10-04 | NeurOne Systems Engineering | **CLAUDE.md Rev 62 → 63: new §19, the unjustified-choices register is kept current (principal request).** A process rule and a status record, `docs/status/unjustified-choices.md`, with a gate, `scripts/check-unjustified-register.ts`. No design decision, limit or interlock changed, and no controlled document other than CLAUDE.md changed. |
| 161 | 2026-10-05 | NeurOne Quality | **NP-RISK-002 Rev 14 → 15: the stale "nine" retired-risk counts in §2 and `OI-RISK2-03` corrected to five.** The disposition table has five RETIRED rows, and §3's counted total was already right. No disposition, score or acceptance changed. |
| 162 | 2026-10-06 | NeurOne Systems Engineering | **CLAUDE.md Rev 64 → 65: §20's layout note names the NPPS field table and the shared NPPS core in `common/` (principal direction, `OI-NPPS-CORE-01`).** A placement note; no design decision, limit or interlock changed. The core is not adopted by any app yet. |
| 163 | 2026-10-08 | NeurOne Software Engineering | **NP-SOUP-BTLE-001 Rev 1 added: the inventory of the Rust crates the desktop Bluetooth central links (`OI-UI-KMP-03` item 4).** Inventory and licences only; the anomaly evaluation is not done. |
| 164 | 2026-10-08 | NeurOne Software Engineering | **NP-SOUP-BTLE-001 Rev 1 → 2: RustSec scan and btleplug changelog reading recorded; btleplug pinned at 0.13.4.** The anomaly evaluation is partial (open tracker, per-crate review and safety class remain). |
| 165 | 2026-10-09 | NeurOne Software Engineering | **NP-SW-001 Rev 11 → 12: §6.3 added, requirement rows from `OI-UI-KMP-10` for the protocol lifecycle, hardware version, upload verification, warranty owner and used flag, and protocol family (SWR-PL, SWR-HV, SWR-UP, SWR-WO, SWR-FM), and from `OI-UI-KMP-09` session stop, pause and progress (SWR-SS), and from `OI-UI-KMP-11` device-replacement migration (SWR-MG). NP-REG-UPG-001 Rev 3 → 4: new §7.8, the helmet hardware version joins the tier identity (design only, `OI-UPG-09`).** Design input only; none is built. |
| 166 | 2026-10-14 | NeurOne Software Engineering | **NP-SW-CI-001 Rev 33 → 34: new §6.15, the `changes` jobs diff from the last green head instead of the merge base (PR #592).** Four workflows use it; `codeql.yml` and the path-filtered app workflows do not (`OI-SWCI-51`). Open items `OI-SWCI-52`, `OI-SWCI-53`. |
| 167 | 2026-10-27 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 1 added: draft provider findings for the common cloud storage API (#566).** Research record only; no provider is verified and no requirement changed. |
| 168 | 2026-10-27 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 1 → 2: provider pages read first-hand and each finding graded (#566).** Documentation findings only; nothing is tested and no requirement changed. |
| 169 | 2026-10-27 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 2 → 3: new §4a, the build-or-adopt evaluation (#566).** Six candidates read against the issue's tests; no library adopted and no SOUP record made. Decision pending. |
| 170 | 2026-10-27 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 3 → 4: host measurements of `opendal` and `object_store` in §4a.5 (#566).** Dependency count, licences, RustSec, size and target checks; no library adopted, no requirement changed. |
| 171 | 2026-10-27 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 4 → 5: OpenDAL run with a host-supplied HTTP transport (§4a.5 item 6, #566).** A probe against an in-memory stand-in; no provider contacted, no library adopted, no requirement changed. |
| 172 | 2026-10-27 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 5 → 6: new §4b, the thin-adapter library `life.neurone.core.cloud` with a Google Cloud Storage adapter and a contract suite (#566).** Code written against a fake transport; no provider contacted; the tests had not been run when this was committed. SWR-MG-11 gains declared parts in `requirement-parts.json`; no requirement text changed. |
| 173 | 2026-10-27 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 6 → 7: the cloud library moved to `common/cloudstore` (#566).** `HttpTransport` and `ObjectStore` moved with it; `:core` depends on the new module. The module's tests and 99 `:core` tests pass; no requirement changed. |
| 174 | 2026-10-27 | NeurOne Software Engineering | **NP-SOUP-KOTLIN-001 Rev 6 → 7 and NP-SOUP-RUST-001 Rev 11 → 12: `:core` moves from `app/android/core` to `common/core` (CLAUDE.md §20).** Path references only; no library or crate changed. |
| 175 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 7 → 8: the Azure Blob adapter (#566).** `AzureBlobObjectStore` over an Entra bearer token, tested against a stand-in only; the Azure REST pages read first-hand. No requirement changed. |
| 176 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 8 → 9 and NP-SOUP-RUST-001 Rev 12 → 13: the S3 adapter and the Rust core's AWS Signature Version 4 signer (#566).** The signer reproduces four of Amazon's published S3 examples; no new crate (`hmac`, `sha2` gain a use). The adapter is tested against a stand-in only. No requirement changed. |
| 177 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 9 → 10: the OneDrive adapter (#566).** `OneDriveObjectStore` over the app folder through Microsoft Graph; claim by upload session with `conflictBehavior: fail`. Tested against a stand-in only; atomic arbitration of racing sessions is undocumented. No new crate, no SOUP change. |
| 178 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 10 → 11: the CloudKit adapter (#566).** `CloudKitObjectStore` through CloudKit Web Services (not the native framework); claim by the documented `create` operation. Written from Apple's 2016 Documentation Archive pages; tested against a stand-in only; UC-110 records what was taken from memory. No new crate, no SOUP change. |
| 179 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 11 → 12: the Google Drive adapter (#566).** `GoogleDriveObjectStore` over the application data folder; its create-if-absent always throws because Drive offers no atomic create by name (`SWR-MG-07`), so Drive serves the UHDR-only backup. Tested against a stand-in only. No new crate, no SOUP change. |
| 180 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 12 → 13: the Swift CloudKit adapter (#566).** `CloudKitObjectStore` over the native CloudKit framework in the iOS app, writing the same records as the Kotlin web-services adapter. Written without a Swift toolchain; first built by CI. Native create-if-absent is unverified (UC-111). No new crate, no SOUP change. |
| 181 | 2026-10-28 | NeurOne Software Engineering | **NP-SOUP-KOTLIN-001 Rev 7 → 8: `:cloudstore` has its own `gradle.lockfile` (#566).** The cloud storage adapter module's dependency lock is committed and `dependency-scan.yml` regenerates it with the other four. No library added, removed or re-versioned. |
| 182 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 13 → 14, NP-SW-001 Rev 109 → 110 (`SWR-MG-19`, new), NP-SOUP-KOTLIN-001 Rev 8 → 9: sign-in and credential storage for the cloud providers (#566).** `common/cloudauth` obtains and keeps the credentials the adapters are handed: OAuth 2.0 authorization code with PKCE for Google and Microsoft, Apple's web authentication token, AWS keys, silent refresh, one sealed per-install value (`np.cloud.accounts`), an `AuthorizationLauncher` seam. No screen, no platform launcher, no client registration. Tested against stand-ins only. Its lock file is committed; no library added. Two constants registered (UC-112, UC-113). |
| 183 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 14 → 15, NP-SW-001 Rev 110 → 111 (`SWR-MG-19` (f), new): the Android launcher for the cloud sign-in (#566).** `ExternalBrowserLauncher` (tested on the JVM) and the Android parts (`AndroidBrowser`, a manifest intent-filter for the redirect scheme, `MainActivity` hooks), the last written without an Android SDK and not compiled here. No library added, no constant registered. |
| 184 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 15 → 16, NP-SW-001 Rev 111 → 112 (`SWR-MG-19` (g), new): the iOS launcher for the cloud sign-in (#566).** `IosAuthorizationLauncher` over `ASWebAuthenticationSession` in the shared app's `iosMain`, and `WebSessionRules` in `common/cloudauth` (JVM-tested). Written without a Mac, not compiled. No library added, no constant registered. |
| 185 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-001 Rev 112 → 113 and NP-REG-UPG-001 Rev 4 → 5: the hub-side refusal of a protocol compiled for another hardware version is a requirement (`SWR-HV-08`; `OI-UI-KMP-10` H4 (v)).** Design input only; not built. |
| 186 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 16 → 17, NP-SW-001 Rev 113 → 114 (`SWR-MG-19` (h), (i), new): the desktop launcher for the cloud sign-in (#566).** `LoopbackAuthorizationLauncher` (loopback redirect, RFC 8252 section 7.3, real-socket tests) in `common/cloudauth` and `DesktopBrowser` in `:desktop`. Not run on macOS or Windows. No library added; one constant registered (UC-114). |
| 187 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 17 → 18, NP-SW-001 Rev 114 → 115 (`SWR-MG-19` (j), new): the web launcher for the cloud sign-in (#566).** `WebAuthorizationLauncher` (`:web`) and `oauth-callback.html`. Compiles; no automated test; a web sign-in cannot complete until the web app has an HTTP transport and the Content-Security-Policy allows the providers (privacy review decision, not made here). No library added, no constant registered. |
| 188 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 18 → 19, NP-SW-001 Rev 115 → 116 (`SWR-MG-19` (k), new): the cloud sign-in is wired into the app (#566).** `AppServices.cloudAuth`, `PlatformServices.authorizationLauncher` on Android, iOS, desktop and web, and the build-time provider registrations. Plumbing only: no screen, no registered client, no cloud backup route. No library added, no constant registered. |
| 189 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 19 → 20, NP-SW-001 Rev 116 → 117 (`SWR-MG-20`, new): the cloud accounts screen (#566).** Settings opens a screen that signs in and out of the cloud services and takes Amazon keys, over `CloudAccountsModel`; outcomes are fixed notices, never provider text. 34 strings, English in every locale until translated. No library added, no constant registered. |
| 190 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 20 → 21, NP-SW-001 Rev 117 → 118 (`SWR-MG-21`, new): the backup route through a cloud account (#566).** The backup and restore screens can keep the backup in a signed-in Google Drive, OneDrive or iCloud account. A cloud place carries the health-data backup only (no exclusive create, no recordings). One constant registered (UC-115). No library added. |
| 191 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 21 → 22, NP-SW-001 Rev 118 → 119 (`SWR-MG-22`, new): bucket and container backup places (#566).** Amazon S3, Google Cloud Storage and Azure Blob can be chosen as the backup place, with a checked, remembered bucket or container name. No library added, no new constant. |
| 192 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 22 → 23, NP-SW-001 Rev 119 → 120 (`SWR-MG-22` (e)): S3-compatible stores as a backup place (#566).** An optional endpoint host in the S3 form. No library added, no new constant. |
| 193 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-001 Rev 120 → 121: `SWR-SS-08`, the cable pull is the accepted link-independent stop for now (`OI-UI-KMP-09`). NP-IFU-001 Rev 1 added: the first user-facing document, holding the instruction to users (`IFU-01`) with a release gate. NP-PWRSRC-001 Rev 3 → 4: the open hold-up risk now also gates that instruction.** Design input only; the acceptance depends on `RISK-PWRSRC-01` and `OI-PWRSRC-11`, which are open. |
| 194 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CI-001 Rev 35 → 36: nine more workflows take the last-green rule, push runs on `main` only, superseded pull-request runs are cancelled.** The nine workflows named in §6.15.3 item 5 trade their workflow-level `paths:` filter for the §6.7 `changes` job. `codeql.yml` and `dependency-scan.yml` gain concurrency only (`OI-SWCI-51` narrowed). Not yet run on GitHub. |
| 195 | 2026-10-28 | NeurOne Software Engineering | **NP-FW-HUB-001 Rev 24 → 25, NP-SW-001 Rev 121 → 122 (`SWR-HV-08`, `REQ-FWHUB-61`): the descriptor header carries the hardware version (issue #569).** Header 68 bytes, `NP_HUB_PROTO_VERSION` 2. No other record changed. |
| 196 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 23 → 24, NP-SW-001 Rev 122 → 123 (`SWR-MG-23`, new): Dropbox (#566).** A seventh cloud adapter and its sign-in, checked against Dropbox's public API spec and official Python SDK, not a server (register row UC-116, justified). No library added. |
| 197 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 24 → 25, NP-SW-001 Rev 123 → 124 (`SWR-MG-24`, new): WebDAV (#566).** An eighth cloud store over RFC 4918 with a typed `https` login, written against the RFCs (read); no server contacted. One choice registered (UC-117). No library added. |
| 198 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 25 → 26, NP-SW-001 Rev 124 → 125 (`SWR-MG-25`, new): a sign-in that cannot come back reads "not set up"; what to register (#566).** A redirect check by platform, an Android App Link, a build-time check, and the registration runbook (§4c.13), which records that Google's sign-in on Android could not have worked as built. No library added, no string added. |
| 199 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 26 → 27, NP-SW-001 Rev 125 → 126 (`SWR-MG-26`, new): Azure Blob with a shared access signature (#566).** A pasted SAS replaces the Entra sign-in, so Azure needs no registration; read against Microsoft's Put Blob, List Blobs, Delete Blob and service-SAS pages, no account contacted. No library added. |
| 200 | 2026-10-28 | NeurOne Software Engineering | **NP-FW-HUB-001 Rev 25 → 26, NP-SW-001 Rev 126 → 127 (`SWR-HV-08`, `REQ-FWHUB-62`): the hub refuses a protocol compiled for another hardware version (issue #569, second pull request).** No other record changed. |
| 201 | 2026-10-28 | NeurOne Software Engineering | **NP-SW-001 Rev 127 → 128 (`SWR-HV-08`, `SWR-UP-02`): the app side of the hardware version refusal (issue #569, third pull request).** The Kotlin and iOS apps pass the helmet's version to the compiler and map reasons 27 and 28; the Windows and web compilers take it as an option. No other record changed. |
| 202 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 128 → 129 (`SWR-HV-08`): screen text for the hardware-version refusal (issue #569, fourth pull request).** The Compose app and the iOS protocol menu say when the helmet refuses a protocol for its hardware version, with two locale strings. No other record changed. |
| 203 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 27 → 28, NP-SW-001 Rev 129 → 130 (`SWR-MG-27`, new): Google Cloud Storage with HMAC keys (#566).** The S3 form at `storage.googleapis.com` creates with Google's own condition; read against Google's pages, no account contacted. No library added. |
| 204 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 130 → 131 (`SWR-HV-08`), NP-REG-UPG-001 Rev 5 → 6 (`OI-UPG-01` (ii)): screen text for the tier refusal (issue #569, fifth pull request).** The Compose and iOS apps show an F4 refusal as the `NP-PWRSRC-001` §6.3 wording with no purchase named. No other record changed. |
| 205 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 131 → 132 (`SWR-HV-08`): iOS Mode 3 programming waits for the helmet's report (issue #569, sixth pull request).** A tier or hardware-version refusal keeps the setup screen open instead of reporting the protocol as stored. No other record changed. |
| 206 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 132 → 133 (`SWR-HV-08`, `SWR-UP-02`): screen text for every other helmet refusal reason (issue #569, seventh pull request).** The Compose and iOS apps say why the helmet refused a protocol for each reason it can give, and iOS Mode 3 no longer reports "stored" after any refusal. No other record changed. |
| 207 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 133 → 134 (`SWR-HV-08`): iOS tests for the upload wait and refusal messages (issue #569, eighth pull request).** The logic and the banner and dismissal state moved from the protocol menu into `ProtocolUploadFlow` and `ProtocolUploadScreen` and have unit tests; no requirement text changed. |
| 208 | 2026-10-29 | NeurOne Systems Engineering | **NP-IFU-001 Rev 1 → 2: every user-directed instruction in the document set is carried.** Adds `IFU-02` (recording limit, `NP-FW-HUB-001` §6.6), `IFU-03…05` (cervical VNS contraindications, warnings and gel pad use, `NP-REG-CVNS-001` §7.2–§7.4) and `IFU-06` (cutoff and fault messages, `NP-SW-FAULTMSG-001`), all held behind release gates. Lists the required-but-undrafted instructions. Discharges `OI-IFU-03`; raises `OI-IFU-02a`, `-04`, `-05`. |
| 209 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 134 → 135 (`SWR-HV-08`): a helmet answer for other bytes is said on screen (issue #569, ninth pull request).** New cause `UNMATCHED` and one locale string; Mode 3 does not report "stored" after it. No requirement text changed. |
| 210 | 2026-10-29 | NeurOne Systems Engineering | **CLAUDE.md Rev 75 → 76, NP-FW-HUB-001 Rev 26 → 27 (`OI-VNSCLIP-08`): the 25 Hz auricular VNS frequency ceiling is removed on the principal's ruling.** §3 loses the figure; the VNS parameter block is 12 bytes (32-bit `freq_mhz`); `REQ-VNSC-03`'s frequency clause is retired in place in `NP-HW-VNSCLIP-001`, and `DI-PERF-10` in `NP-DT-001` and `NP-NPPS-REF-001` state the removal without a revision of their own. The cervical device keeps 1–25 Hz. |
| 211 | 2026-10-29 | NeurOne Systems Engineering | **NP-IFU-001 Rev 2 → 3: drafts the instructions its §3 listed as having no text.** Adds `IFU-07…10` (starting a session, power bank, chargers, lights), `IFU-11` (scalp warmth, temperature figure withheld), `IFU-12…15` (consumable replacement, no thresholds stated) and `IFU-16` (cervical indications), all held behind release gates. Discharges `OI-IFU-04`, `-05`; raises `OI-IFU-06`, `-07`. |
| 212 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 135 → 136 (`SWR-HV-08`, `SWR-UP-02`): the helmet refusal grouping moves into the shared core (issue #569, tenth pull request).** One `helmetCause` operation replaces the hand-written copies in Kotlin and Swift; Windows gains a C# call to it. Behaviour unchanged; no requirement text changed. |
| 213 | 2026-10-29 | NeurOne Software Engineering | **NP-SW-001 Rev 136 → 137: correction about the Windows hub link (issue #569).** Earlier rows said the Windows app has no hub link; that is true only of the C# project `app/windows`. The Windows app people run is the shared desktop host, whose hub link is btleplug (`OI-UI-KMP-03`). Status cells and the open-item notes are corrected; no requirement text changed. |
| 214 | 2026-10-29 | NeurOne Systems Engineering | **NP-IFU-001 Rev 3 → 4: drafts the remaining instructions of its §3.** Adds `IFU-17…27` (fitting, signal check, use of the visual, electrical, audio and intranasal modalities, cleaning prompts, storage, replaceable parts and service, data and presence), all held behind release gates; `IFU-19…22` also wait on `OI-IFU-07`. §3 keeps the T1 contraindications as a clinical-review item. Discharges `OI-IFU-06`; raises `OI-IFU-08`. |
| 215 | 2026-10-30 | NeurOne Systems Engineering | **NP-IFU-001 Rev 4 → 5: drafts the cleaning method for each part its `IFU-23` names.** Adds `IFU-28…31` (light windows, tinting-lens contacts, audio mesh frames, hub fan and filter): two sourced, two proposed and held for a compatibility check. `OI-IFU-08` narrowed; raises `OI-IFU-09` (cleaning of body-contact parts and shared-use devices), not drafted. |
| 216 | 2026-10-30 | NeurOne Systems Engineering | **NP-IFU-001 Rev 5 → 6: desk verification of the two proposed cleaning methods.** `IFU-29` corrected (the lens-rim contact pads are recessed and the arm side is a spring pin, so a cloth wipe was the wrong method); `IFU-28` unchanged but for "lint-free". Records the bench test each still needs, with pass criteria from `NP-FW-PBM1064-001` §6.3 and `NP-TOOL-LENS-001` §3.3. Raises `OI-IFU-10` (does the PDMS plasma activation last?). Both stay held. |
| 217 | 2026-10-30 | NeurOne Software Engineering | **NP-SW-001 Rev 137 → 138 (`SWR-HV-08`), NP-SOUP-NATIVE-001 Rev 3 → 4: ViewInspector 0.10.2 added as a test-only dependency (issue #569, eleventh pull request).** The protocol menu's banners are tested through their rendered view. The package is pinned exactly, MIT, has no dependency of its own and is not linked into the app. No requirement text changed. |
| 218 | 2026-10-30 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 27 → 28, NP-SW-001 Rev 138 → 139 (`REQ-FWHUB-62`, `SWR-HV-08`): `np_runner_load()` has a host test (issue #569, twelfth pull request).** `np_runner_load_tests` links the real runner, lease and protocol parser and asserts the admission order and that a refusal leaves nothing behind. Registered in the Class B partition, floors and test counts. No requirement text changed. |
| 219 | 2026-10-30 | NeurOne Systems Engineering | **NP-IFU-001 Rev 6 → 7: addresses `OI-IFU-09` as far as possible without a ruling.** Adds §2.13 (inventory of the parts that touch the person) and `IFU-32` (do not share consumables; held). Records that the data layer assumes shared clinic devices while no hardware document addresses hygiene between wearers. Four questions drafted in `docs/human-input/oi-ifu-09-body-contact-cleaning.md`. No cleaning or disinfection text for a body-contact part is written. `OI-IFU-09` stays open, narrowed. |
| 220 | 2026-10-30 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 28 → 29, NP-SW-001 Rev 139 → 140 (`REQ-FWHUB-63`, `REQ-FWHUB-12`, `SWR-SS-07`): `np_runner_run()` has a host test (issue #569, thirteenth pull request).** `np_runner_run_tests` runs the real run loop on a virtual clock. It found, and this change fixes, two defects: a halt given to `np_runner_abort` was recorded as a user stop, and every session's recorded length included the 5 s shutdown wait. New row `REQ-FWHUB-63` (shutdown order). Registered in the Class B partition, floors and test counts (Class B 51 → 52, total 62 → 63). |
| 221 | 2026-10-30 | NeurOne Software Engineering | **NP-SW-CI-001 Rev 36 → 37 (§6.16): one file names every CI toolchain version and the macOS image.** `.github/toolchain.json`, the `setup-toolchain` composite action, the `macos` output of the four macOS workflows' Relevance jobs, and the `toolchain-pins` gate (`scripts/check-toolchain-pins.ts`). Bun and Rust pinned exactly (1.4.4, 1.97.0); every macOS job on `macos-26`. The first CI run is the test of the pins and of the iOS jobs on the new image. |
| 222 | 2026-10-30 | NeurOne Software Engineering | **NP-NPPS-REF-001 Rev 31 → 32 (`REQ-NPPS-24`, `OI-NPPS-VNS-01` (d)): an unknown key in a modality block is a parse error.** The principal decided it on 2026-10-30. A misspelt parameter used to be accepted and run as the default. No other record changed. |
| 223 | 2026-10-30 | NeurOne Software Engineering | **NP-NPPS-REF-001 Rev 32 → 33 (`REQ-NPPS-07`, `OI-NPPS-VNS-01` (b), (b2)): the threshold-relative intensity fields are retired; intensity is absolute only.** The principal decided it on 2026-10-30. No other record changed. |
| 224 | 2026-10-30 | NeurOne Firmware Engineering | **CLAUDE.md Rev 76 → 77, NP-FW-HRV-001 Rev 3 → 4 (`OI-VNSCLIP-08`, `UC-118`): the 1 Hz auricular VNS frequency floor is removed on the principal's ruling.** Any positive frequency is accepted; 0 Hz is DC and stays refused. `VNS_MIN_HZ` is deleted, the validator checks only `> 0`, and the HRV taVNS gate moves from integer hertz (`uint16_t`) to millihertz (`uint32_t`) so a sub-hertz value is representable. `UC-118` is retired in place. |
| 225 | 2026-10-30 | NeurOne Systems Engineering | **NP-IFU-001 Rev 7 → 8: three follow-ups.** Removes the stale "five electrode pods" from the setup text in all eleven locales. Corrects the claim that no controlled document states T1 contraindications (`NP-RM-001` §6.1 does): drafts `IFU-33` (held) and five clinical questions in `docs/human-input/oi-ifu-07-t1-contraindications.md`. Reads the FDA reprocessing guidance in full and corrects its scope in the `OI-IFU-09` file; other outside sources could not be reached and stay unverified. |
| 226 | 2026-11-01 | NeurOne Software Engineering | **NP-SW-CLOUDSTORE-001 Rev 28 → 29, NP-SW-001 Rev 140 → 141 (no requirement changed): the cloud adapters run against server software (#566).** Opt-in live runs of the contract suite against wsgidav, Azurite and moto, and one `WebDavObjectStore` fix they found. No library added to the product (test-only tooling). |
| 227 | 2026-11-01 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 29 → 30, NP-SW-001 Rev 141 → 142 (`SWR-SS-05`, `SWR-SS-06`): the run loop wakes when a stop or a pause is posted.** The loop slept in `vTaskDelay` (up to 1 s) although its header said an abort unblocks it immediately. It now waits on the event group's stop bits (and the pause bit, in the running loop). No requirement text changed; no latency bound is stated. `np_runner_run_tests` pins it. |
| 228 | 2026-11-01 | NeurOne Systems Engineering | **NP-IFU-001 Rev 8 → 9: three outside sources read in full.** The Jokinen et al. 2012 paper on plasma hydrophilization and recovery, the Electrolube EWI datasheet and the Talk Photography thread (all supplied by the repository owner). Gold-contact evidence for `IFU-29` corrected (a vendor claim with no stated method, and one thread citing no test); `OI-IFU-10` strengthened by a primary source showing bare PDMS recovers its native contact angle in about 50 days. Four sources remain unread. |
| 229 | 2026-11-02 | NeurOne Quality | **`scripts/renumber-revisions.ts`: parallel sessions no longer repair colliding revision numbers by hand; row 226 corrected.** After `git merge origin/main`, the script shifts this branch's revision numbers (the document's `**Revision:**`, the history rows this branch added, its `Rev` cells in this index, `Rev a → b` in the added text) past the ones main took, resolves the conflict hunks that hold only those, and leaves any other conflict in place. A self-test builds a repository with the collision, and four mutants each fail it. Replayed on the merge of #755 it reproduced the hand resolution except in one place: **row 226 (`NP-SW-CLOUDSTORE-001`, #752) had its `NP-SW-001 Rev 140 → 141` rewritten to `141 → 142` by the hand resolution of #755 (a `sed` that also matched main's row), and is restored here.** No document revision other than this index changed. The numbers are still assigned by hand; removing that needs a change to `NP-QMS-DC-001` §8.2, which is not made. |
| 230 | 2026-11-02 | NeurOne Quality | **NP-QMS-DC-001 Rev 2 → 3: revision numbers can be assigned when a change merges (decision: option A, the principal; mode `hand` until switched).** New `scripts/assign-revisions.ts` (assigns the oldest pending fragment; `--convert` turns a hand-numbered branch into a fragment), `scripts/check-revision-fragments.ts` (pull-request gate, run in the `doc-naming` job), `scripts/revision-lib.ts`, `.github/workflows/assign-revisions.yml` (pushes as the GitHub App `RevNumberFixer`; needs the secrets `REVBOT_APP_ID` and `REVBOT_PRIVATE_KEY`), `docs/revisions/` (policy, README, pending/). Self-tests with mutants for the assigner, the converter (a converted branch reproduces its hand numbers) and the gate. Ships in mode `hand`: no PR is held to the scheme and the workflow does nothing until `docs/revisions/policy.json` is switched. |
| 231 | 2026-11-03 | NeurOne Firmware Engineering | **NP-FW-NVRAM-001 Rev 11 → 12: a stale sentence is corrected, and this is the first change to go through the assign-at-merge scheme (`docs/revisions/README.md`).** No requirement changed. |
| 232 | 2026-11-03 | NeurOne Software Engineering | **144 → 145: `SWR-PL-04` status corrected, no Windows screen is owed.** |
| 233 | 2026-11-03 | NeurOne Software Engineering | **145 → 146: the Mode 3 "stored" rule is corrected in the shared app (it reports a protocol stored only when the helmet holds it), and more Swift test cases are ported to Kotlin.** See the NP-SW-001 history. |
| 234 | 2026-11-03 | NeurOne Firmware Engineering | **30 → 31, 9 → 10; new NP-SIM-FW-001 Rev 1: the firmware-in-the-loop simulator spike, a socket layout per hardware version, and the 32-socket bound removed (`REQ-FWHUB-64`, `OI-FWHUB-27`; `REQ-SIMFW-01` to `-13`).** New `NP-SIM-FW-001` (design, PBM spike, findings; scope direction of 2026-11-03: every module type). `NP-FW-HUB-001`: per-version socket layouts (`hardware/np_socket_map_v<N>.json`, generated firmware table), bound at bring-up and following the safety MCU's first report, refusing a helmet with none with `NP_HUB_ERR_NO_LAYOUT` (reason 29, app message in all eleven locales); the address validity check at load and in the PBM library; capacity the 7-bit address domain, not 32; the PBM bridge installed at bring-up; section 6.6 recording limit about 34 hours, not 49. `NP-IFU-001` `IFU-02` corrected to match. The cross-reference to the renamed socket map is corrected in five documents. Not corrected here: `NP-SES-1064-001` and `NP-FW-PBM1064-001` (still state 32) and `NP-HW-HUB-001`, `NP-HW-HEXTILE-001`, `NP-HW-EEGNET-001`, `NP-FW-CVNS-001` (still cite the old map file name): they have no history table, so the scheme cannot number a change to them (`OI-FWHUB-27`). |
| 235 | 2026-11-03 | NeurOne Quality | **CLAUDE.md Rev 77 → 78: the Document Map points at `docs/revisions/README.md`.** A session that reads CLAUDE.md first now learns that a PR writes a fragment, never a revision number. No locked decision changed. The DHF index row for CLAUDE.md is updated; this fragment is the DHF's bump for it. |
| 236 | 2026-11-03 | NeurOne Firmware Engineering | **31 → 32: the revision scheme starts a history table for a document that has none (`scripts/assign-revisions.ts`), and the six documents withdrawn from the previous change are corrected: `NP-SES-1064-001`, `NP-FW-PBM1064-001` (32 → 128 sockets), `NP-HW-HUB-001`, `NP-HW-HEXTILE-001`, `NP-HW-EEGNET-001`, `NP-FW-CVNS-001` (map file name).** The Principal, 2026-11-03. |
| 237 | 2026-11-03 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 32 → 33: `OI-FWHUB-28` raised, the app's stop and pause have no latency bound.** The hub's part of the stop path is derived from the code (the next heartbeat, at most 200 ms, plus the safety MCU's iteration); no document names a hazard that a bound would serve, so none is written. A decision request is drafted for Risk. No requirement changed. |
| 238 | 2026-11-03 | NeurOne Software Engineering | **33 → 34, 147 → 148: composites compile in the shared core, uploads are identified by content hash, and the hub reports its tier over GATT (`SWR-PL-01`, `OI-NPPS-COMP-01`, `OI-HWFIT-01`).** `NP-NPPS-REF-001` §6 states what a composite compiles to and the rules it follows; `NP-SW-001` §6.3 moves `SWR-PL-01` to partly built. New open items `OI-NPPS-COMP-01` and `OI-HWFIT-01`, register row `UC-119`. |
| 239 | 2026-11-04 | NeurOne Firmware Engineering | **1 → 2: the firmware-in-the-loop simulator runs all nine module drivers (PBM from the spike; stimulation, EEG, auricular VNS, audio, visual, intranasal, the T2 and accessory stubs and cervical VNS added), and finds that a cervical VNS session cannot get from its baseline to delivery (`REQ-SIMFW-13`, the Principal 2026-11-03; `OI-SIMFW-22`).** |
| 240 | 2026-11-05 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 33 → 34, NP-RM-001 Rev 1 → 2, CLAUDE.md Rev 79: `OI-FWHUB-29` decided (option A, then C): the Oz photoparoxysmal detector is not built, and the goggles refuse photic driving at 3–30 Hz outright.** The principal ruled on the finding that nothing detects a photoparoxysmal pattern and that its halt function has no caller. `REQ-FWHUB-65`, `CLAUDE.md` §4.2 and `NP-RM-001` now say so; the detector (C) waits on a clinical criterion. The runner's other unused stop bits are not gaps. |
| 241 | 2026-11-05 | NeurOne Firmware Engineering | **34 → 35, 15 → 16, 2 → 3: a cervical VNS session can now get from its baseline to delivery (`OI-SIMFW-22` fixed in `np_cvns_session.c`; `REQ-FWHUB-65`), and the simulator reaches the delivery stages; a second defect, that a faulted session cannot be re-enabled, is recorded and not fixed (`OI-SIMFW-23`); and the simulator draws accessories only while in use (`NP-SIM-FW-001` §21).** |
| 242 | 2026-11-05 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 35 → 36, NP-SW-001 Rev 148 → 149: upload refusals an author can fix get statuses of their own.** The photic-zone refusal is made at upload (`NP_HUB_ERR_PHOTIC_ZONE`, `REQ-FWHUB-66`), a socket address the helmet lacks is `NP_HUB_ERR_BAD_ADDRESS` and too many commands has its own cause, each with a string in every app. What else can fail an upload without a status of its own, and why it is left, is `OI-FWHUB-30`. No limit changed. |
| 243 | 2026-11-05 | NeurOne Software Engineering | **3 → 4: the simulator's accessory windows draw labelled schematics, and the standalone session derives the intranasal probe, the cervical VNS pads and the haptic pad from the protocol.** |
| 244 | 2026-11-06 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 36 → 37, NP-SW-001 Rev 149 → 150: the principal's rulings on the photoparoxysmal detector (option C), the panic control and the sensitivity setting are recorded as requirements; nothing is built.** `REQ-FWHUB-67` to `-71`, `SWR-SS-09`, `OI-FWHUB-31` and `OI-FWHUB-32`. No limit changed. |
| 245 | 2026-11-06 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 37 → 38, NP-SW-001 Rev 150 → 151: the panic control is built.** The hub accepts a panic during a ramp-up and cuts every modality at once (`REQ-FWHUB-72`); the Compose app has the control in the lower left corner of every screen and a centred Stop / Resume dialog (`SWR-SS-09`). No limit changed. |
| 246 | 2026-11-06 | NeurOne Firmware Engineering | **4 → 5, 16 → 17: `OI-SIMFW-23` closed. A faulted cervical VNS session keeps the interlock FAULT latched and can be re-enabled after the 30 s lockout with a fresh baseline (the principal's decision: keep FAULT latched).** |
| 247 | 2026-11-08 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 38 → 39: the photoparoxysmal detector is built in the hub and left unarmed.** `np_ppx_detect.c`, `np_ppx_policy.c` and the goggles' wiring; the halt is a pause through the panic. The evidence level in force is NONE, so the refusal of photic driving at 3 to 30 Hz stands. No limit changed. |
| 248 | 2026-11-08 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 39 → 40, NP-SW-001 Rev 151 → 152: the detector's two clinician switches have a home on the helmet and a screen in the app.** A replicated Config record and the `PPX_CONFIG` characteristic (`REQ-FWHUB-71`); the Compose Helmet owner screen offers them (`SWR-WO-04`). The override cannot be set while the detector has no validation. No limit changed, and the refusal of photic driving at 3 to 30 Hz stands. |
| 249 | 2026-11-08 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 40 → 41, NP-SW-001 Rev 152 → 153: the Stop / Resume dialog opens for a halt the helmet makes on its own.** The hub says why a session is held on `SESSION_HOLD`; the Compose app puts the question to the person when the detector halted. No limit changed, and the detector is still unarmed. |
| 250 | 2026-11-08 | NeurOne Software Engineering | **5 → 6: OI-SIMFW-10 points at a drafted human-input request for the bench owner; no decision recorded.** |
| 251 | 2026-11-08 | NeurOne Software Engineering | **6 → 7: `OI-SIMFW-11` closed. The simulator links the production power governor and refuses every PBM load as the helmet does; the admit-everything override is removed, and a host-test-only seam keeps the driver paths testable. The simulator build also regains two missing link inputs (`np_ppx_policy.c`, `np_ppx_detect.c`) and a double for `np_runner_panic`.** |
| 252 | 2026-11-08 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 41 → 42, NP-SW-001 Rev 153 → 154: the detector's sensitivity is a setting.** Level 0 is the validated setting and nothing is below it; the hardware owner can raise it from the Helmet owner screen (`REQ-FWHUB-68`, `SWR-WO-05`). The cervical cardiac cutoff has none and is put to the principal and Risk (`OI-FWHUB-33`). The detector is still unarmed and no limit changed. |
| 253 | 2026-11-08 | NeurOne Software Engineering | **7 → 8: simulator links the photoparoxysmal detector sources and doubles `np_runner_halt`; all simulator test targets build and pass again.** |
| 254 | 2026-11-08 | NeurOne Firmware Engineering | **8 → 9, 42 → 43, 1 → 2: OI-SIMFW-17 closed. The auricular VNS driver refuses a non-finite contact impedance.** `np_mod_vns_control` refused with `imp < min` or `imp > max`, which is false for NaN, so a NaN reading enabled stimulation (found by the firmware-in-the-loop simulator). It now refuses anything that is not a finite number in [500, 5000] ohm, with the out-of-range status, and starts nothing. The test is on the float's exponent bits because the hub builds with `-ffast-math`. Telemetry reports a non-finite read as 0 ohm (a NaN cast to `uint16_t` is undefined). Class B only; no Class C file touched. New host test `np_mod_vns_tests` verifies REQ-VNSC-07 (fails 7 checks without the fix, passes with it); the simulator scenario now asserts the refusal. Not changed: `np_stim_xcheck.c` uses `isfinite()` under the same flag, which may be folded away; not assessed here. |
| 255 | 2026-11-08 | NeurOne Software Engineering | **9 → 10: the simulator runs the device's own safety MCU sources in the loop (`OI-SIMFW-09` closed; `REQ-SIMFW-14`), and the register `UC-124` records the loop period it assumes.** |
| 256 | 2026-11-08 | NeurOne Firmware Engineering | **NP-FW-HUB-001 Rev 43 → 44: the photoparoxysmal detector's channel roles are data (`OI-FWHUB-32` (1a)); the T1 montage has no occipital channel (`OI-FWHUB-34`).** A montage and a role table that Clinical edits; the shipped T1 montage resolves to "cannot see". Nothing calls it yet and no limit changed. |
| 257 | 2026-11-08 | NeurOne Firmware Engineering | **NP-FW-CVNS-001 Rev 17 → 18, NP-HW-CVNS-001 Rev 3 → 4, NP-FW-HUB-001 Rev 44 → 45, NP-SW-001 Rev 154 → 155: the cervical cardiac cutoff has a sensitivity setting.** Level 0 is the validated 15 BPM of `REQ-CVNS-09` and nothing is less sensitive; two provisional levels above it (`REQ-CVNS-14`, `REQ-FWHUB-74`, `SWR-WO-06`, `UC-126`). Class C change in the safety MCU. The Risk re-score of hazard 25-e is owed. |
| 258 | 2026-11-09 | NeurOne Software Engineering | **10 → 11: the bridge and the browser now drive the safety MCU in the simulator (`OI-SIMFW-26`, closed); a simulator change, not verification evidence (`REQ-SIMFW-06`).** |
| 259 | 2026-11-09 | NeurOne Firmware Engineering | **11 → 12, 45 → 46, 2 → 3: OI-SIMFW-18 closed. A refused auricular VNS command leaves nothing running, and a lost stimulator stop is reported and retried.** `np_mod_vns_control` started the PPG, the EEG reference routing and the HRV session before the stimulator write that can fail, left them on when it failed, and its stop path reported success whether or not the stimulator stop landed (found by the firmware-in-the-loop simulator). It now stops what the refused command started and tells the stimulator to stop; a stop that fails returns `NP_HUB_ERR_MOD_FAULT` with the enable still withdrawn, stays pending, and is retried by the next stop and the next start (a start is refused while it is lost). Class B driver only, no Class C file, no HAL signature changed. New requirement `REQ-VNSC-14`; six new host tests in `np_mod_vns_tests` (15 checks fail without the fix, all pass with it); the two simulator scenarios assert the fixed behaviour. Retry policy recorded as `UC-127`. Not changed: the simulator build on `main` fails to compile and link after the cardiac sensitivity change (`np_safety_spi_send_hr_report` argument count, `np_cardiac_sens_level`), found while verifying. |
| 260 | 2026-11-09 | NeurOne Software Engineering | **12 → 13, 46 → 47, 3 → 4: the VNS recovery-policy register row is renumbered from `UC-127` to `UC-129`, because `UC-127` was also taken by the simulator bridge's run cap (#800) and the register gate failed on main.** |
| 261 | 2026-11-09 | NeurOne Firmware Engineering | **13 → 14, 47 → 48: OI-SIMFW-20 closed. The visual driver checks the status of the LED command and fails closed.** `np_mod_visual_control` discarded the status of `np_mod_visual_hal_led_set`, so a failed LED command reported success and requested the visual safety enable with nothing lit (found by the firmware-in-the-loop simulator). It now stops the LEDs, withdraws and never requests the enable, leaves the session inactive, does not start the EMDR half of a combined command, and returns the HAL's status. Class B only; no Class C file touched. No irradiance limit, MPE figure, timing or photic-zone refusal changed. New requirement `REQ-FWHUB-75`, verified by `np_mod_visual_tests` (fails 6 checks without the fix, passes with it); the simulator scenario now asserts the refusal. Also in the simulator only: `np_sim_safety_harness.c` passed the old arity to `np_safety_spi_send_hr_report` and the simulator did not link `np_cardiac_sens_level` since the cervical sensitivity change, so it did not build; it now passes level 0 and defines a sim `np_cardiac_sens_level` returning 0 (the validated cutoff). |
| 262 | 2026-11-09 | NeurOne Firmware Engineering | **14 → 15, 48 → 49: OI-SIMFW-16 closed. A lost EEG converter stop is reported and retried.** `np_mod_eeg_hal_stop_continuous` returned nothing and `np_mod_eeg_control` cleared its recording flag whether or not the stop landed, so a stop that did not land was neither reported nor repeated (found by the firmware-in-the-loop simulator). The seam now returns `np_hub_status_t` (header `np_sw02_platform_hal.h`, the device stub `np_platform_stub.c`, the simulator `np_sim_eeg.c`; approved by the principal's coordinator because the seam is a device HAL file outside hub_control). The driver clears the flag only on `NP_HUB_OK`; a lost stop is returned to the caller and retried by the next stop or shutdown (one attempt per call, no timer: `UC-130`). Class B driver and seam only; no Class C file touched. New requirement `REQ-FWEEG-01`; new host test `np_mod_eeg_tests` (8 checks fail without the fix, all 16 pass with it); the simulator `lost stop` scenario asserts the error and a retry that lands. Counts: the host-test totals are raised from 70/59 to 71/60 against the main at branch time, and will need raising again after any other open PR that adds a target merges. Not decided: whether a bounded retry, a timer or a latched fault is wanted (`UC-130`). |
| 263 | 2026-11-09 | NeurOne Firmware Engineering | **15 → 16: OI-SIMFW-13 closed and the REQ-SIMFW-01 half of OI-SIMFW-14 closed. The firmware-in-the-loop simulator now runs in a pull-request job, and a gate fails any device target that links the sim platform layer.** New workflow `simulator-ci.yml` builds with `-DNP_BUILD_TESTS=ON -DNP_BUILD_SIM=ON`, runs the ten `np_sim_*` suites through `np_sim_run_tests`, and runs `node --test` over the bridge and page tests with the firmware process present (a skipped test fails the job). The simulator stays out of the host-test partition, counts and floors: it is a development tool, not verification evidence (`REQ-SIMFW-06`). New gate `scripts/check-sim-host-only.ts` (`REQ-SIMFW-01`, self-tested on bad trees, with a cross-toolchain configure probe and a host positive control); the seam-count half of `OI-SIMFW-14` stays open behind `OI-SIMFW-02`. Two end-to-end simulator tests had gone stale because no job ran them, and now state current documented behaviour: the PBM write-fault test (the production governor refuses the drive, nothing is driven, `OI-SIMFW-11`) and the EEG lost-stop test (the failure is reported and a second stop retries, `OI-SIMFW-16`). Neither job is a required status check; that is the principal's decision. No firmware source changed, no Class B or Class C file touched; one `firmware/CMakeLists.txt` option description and two comments in `firmware/platform_sim/CMakeLists.txt` were updated. |
| 264 | 2026-11-09 | NeurOne Firmware Engineering | **16 → 17, 49 → 50, 4 → 5: OI-SIMFW-19 closed. The audio driver retunes only a binaural session on an EEG band update and refuses a volume above 100.** `np_mod_audio_set_eeg_band` re-applied binaural whatever the running mode (an isochronic or noise session became binaural; an off command started a tone), and `volume_pct` reached the planar drivers and the bone transducer unchecked (found by the firmware-in-the-loop simulator). A band update now acts only on mode 0, as NP-FW-HUB-001 §8.5 says; a volume above 100, the specified range, is refused with the invalid-argument status before any state changes. Refused rather than clamped; this is not an acoustic ceiling (OI-AUDIOHW-01 stays open). Class B only; no Class C file touched. New host test `np_mod_audio_tests` verifies REQ-AUDIO-17 and -18 (37 checks fail without the fix, all pass with it); the simulator scenarios assert the fixed behaviour. Also in platform_sim only: the simulator did not build on main (np_safety_spi_send_hr_report gained an argument and np_cardiac_sens_level was unlinked after OI-CVNS sensitivity work); the harness passes 0 and a sim double returns 0. |
| 265 | 2026-11-09 | NeurOne Firmware Engineering | **17 → 18, 50 → 51, 2 → 3: OI-SIMFW-21 point 2 fixed; point 1 stays open. A failed intranasal drive command leaves nothing emitting.** A bilateral command writes the left side and then the right; when the right write failed, `np_mod_intranasal_control` returned the fault but the left side kept emitting, with the driver's active flag never set, so its stop path could not reach it (found by the firmware-in-the-loop simulator). Any failed write now stops both sides, clears the active state, withdraws the enable request and reports the module fault. Class B driver only; no Class C file touched; no optical power, dose or timing figure changed. New host test `np_mod_intranasal_tests` verifies REQ-NASAL-15 (fails 3 checks without the fix, passes with it); the simulator scenario now asserts nothing is driven. **Point 1 (authentication read once at init) is not changed and stays open:** no document says when the sleeve must be re-read, and inventing a trigger is design work (CLAUDE.md §2.3, §18). The question for the Principal is recorded on the row. |
| 266 | 2026-11-09 | NeurOne Systems Engineering | **5 → 6, 18 → 19, 51 → 52, 34 → 35: the planar acoustic output ceiling is 85 dB SPL on an absolute scale (OI-AUDIOHW-01, OI-SIMFW-19 volume half).** |
| 267 | 2026-11-09 | NeurOne Firmware Engineering | **19 → 20, 52 → 53: OI-SIMFW-31 opened and closed. The stimulation cross-check's non-finite test no longer depends on the compiler.** `np_stim_xcheck_observe` counted a non-finite delivered reading as an excess with `!isfinite(delivered)` ahead of the magnitude comparison. The hub is built with `-ffast-math`, which folds `isfinite()` away (arm-none-eabi-gcc 13.2.1 emits no test for it), so the NaN case rested on the condition code chosen for the magnitude comparison. GCC 13.2.1 chose one that flags NaN, so the shipped build was correct by accident; clang for Cortex-M7 chose one that does not (shown under qemu-system-arm, mps2-an500). The test is now on the float's exponent bits, as in OI-SIMFW-17. Class B only (`np_stim_xcheck.c`); no bound, tolerance or timing changed; no Class C file touched. New host test `np_stim_xcheck_nonfinite_tests` (REQ-FWHUB-41), built with the device's `-ffast-math` flags. The host test passes on x86 with the unfixed driver, so it pins behaviour and does not by itself reproduce the fault. Not changed: the same exponent test now exists in `np_mod_vns.c` and `np_stim_xcheck.c`; sharing it in one header is a follow-up. The other `-ffast-math` targets were searched for `isfinite`, `isnan` and `isinf` and have none; NaN-sensitive comparisons there were not audited. |
| 268 | 2026-11-09 | NeurOne Software Engineering | **20 → 21: the two simulator CI jobs are required status checks, listed in `ci/required-checks.txt` and carrying the required-context warning; the `Safety` ruleset is changed by an administrator with that file.** |
| 269 | 2026-11-09 | NeurOne Software Engineering | **21 → 22: the safety MCU's unreached paths (OI-SIMFW-25) are driven by 21 new scenarios (40 in all), and four behaviours that look surprising are recorded as OI-SIMFW-32 to OI-SIMFW-35, none decided.** |
| 270 | 2026-11-09 | NeurOne Systems Engineering | **6 → 7: OI-AUDIOHW-02 decided as a rule (bone path held to the same hearing level as the planar path, as an absolute force level in dB re 1 µN); the figure and the wire field are OI-AUDIOHW-13.** |
| 271 | 2026-11-09 | NeurOne Firmware Engineering | **22 → 23: scenarios in which the hub's own tile, tDCS and goggle drivers command the safety MCU model and the enable line at the pin is asserted.** |
| 272 | 2026-11-09 | NeurOne Software Engineering | **23 → 24: the simulator page commands every module through the hub's drivers (`OI-SIMFW-28` closed).** |
| 273 | 2026-11-09 | NeurOne Software Engineering | **24 → 25: the digital-twin rule is recorded and `OI-SIMFW-36` restated as four build items.** |
| 274 | 2026-11-09 | NeurOne Systems Engineering | **7 → 8: the four open audio items worked in parallel: OI-AUDIOHW-12 narrowed (citations checked against public excerpts, one claim withdrawn), OI-AUDIOHW-11 part decided (calibration method, guard-band structure, 1,000 Hz tone bound confirmed by the principal for now), OI-AUDIOHW-13 worked (bone figure still unsourced, wire options and a combined-path recommendation recorded), OI-AUDIOHW-04 selection package ready (no part selected).** |
| 275 | 2026-11-09 | NeurOne Software Engineering | **25 → 26: fault panel (REQ-SIMFW-16), real link outage played as a heartbeat loss, UC-135; OI-SIMFW-27 investigated by code reading and given the principal's direction; OI-SIMFW-41 raised (an open NTC is not detected).** |
| 276 | 2026-11-09 | NeurOne Systems Engineering | **8 → 9: REQ-AUDIO-04a decided (principal): all audio amplification, including any piezo high-voltage stage, is in the hub and the cup is passive; the hub-side stage is raised as OI-AUDIOHW-14.** |
| 277 | 2026-11-09 | NeurOne Software Engineering | **26 → 27: `OI-SIMFW-37` decided: the simulator hosts the Compose Multiplatform UI.** |
| 278 | 2026-11-10 | NeurOne Software Engineering | **27 → 28: OI-SIMFW-27 points to a drafted interruption policy for the safety MCU's owner; "watchdog period" corrected to "watchdog timeout" in REQ-SIMFW-16.** |
| 279 | 2026-11-10 | NeurOne Systems Engineering | **9 → 10: literature on the carrier range and noise band and the functional bounds of the candidate parts recorded as findings; no requirement, figure or constant set.** |
| 280 | 2026-11-10 | NeurOne Software Engineering | **28 → 29: first slice of the shared Compose helmet view recorded (written, not built).; and the twin takes the app's protocol as the device's framed bytes over the hub's own transport (`OI-SIMFW-38`, first slice); `OI-SIMFW-42` raised (the hub's call to the Ed25519 verifier does not match the library); the helmet view draws ten distinct states (`REQ-SIMFW-18`, built and tested under `:shared:desktopTest`). 53 → 54: the hub verifies a signed protocol with its own bounded Ed25519 check, `REQ-FWHUB-76` (`OI-SIMFW-42` closed).** |
| 281 | 2026-11-10 | NeurOne Software Engineering | **29 → 30: the Compose helmet view shows the reason beside each state (`OI-SIMFW-37`, `REQ-SIMFW-18`#d); the app reaches the twin over GATT through a simulated BLE central (`OI-SIMFW-38`, `REQ-SIMFW-19`).** |
| 282 | 2026-11-10 | NeurOne Software Engineering | **30 → 31: `req-trace` now reads the simulator's JavaScript tests; `REQ-SIMFW-20` written for the accessories rule.** |
| 283 | 2026-11-10 | NeurOne Firmware Engineering | **54 → 55, 31 → 32: the goggles', probe's and clip's own safety checks each return their own hub status (`OI-SIMFW-47`, the principal's ruling that the firmware reports which check failed), with the Class C part proposed as `OI-SIMFW-61`; and the inventory of programmable parts and what the twin runs (`OI-SIMFW-39`), with one open item per part that does not run.** |
| 284 | 2026-11-11 | NeurOne Software Engineering | **32 → 33: the principal approved the order of the programmable-parts inventory (§28).** |
| 285 | 2026-11-11 | NeurOne Software Engineering | **55 → 56, 155 → 156, 33 → 34: the protocol upload is the transport's byte stream on both transports (`OI-SIMFW-49` closed, option A): the hub publishes 0x0008, the apps' chunkers write the length-prefixed stream.** |
| 286 | 2026-11-11 | NeurOne Firmware Engineering | **156 → 157, 6 → 7: the helmet hardware version in the tier identity (issue #569 package 1), what was left.** The hub's parse of the tier report is host-tested through the real `np_safety_spi.c`; the hub forgets the version when its link is re-initialised; the removal of the default version 1 is a build check; the safety MCU tests cover every value of the tier byte. The factory step (`REQ-UPG-04`) is not built. No wire format changed. |
| 287 | 2026-11-11 | NeurOne Software Engineering | **37 → 38: the ruleset on `main` is written down (`ci/main-ruleset.json`) and compared with GitHub by `scripts/check-main-ruleset.ts` (offline on pull requests, live weekly in `build-all.yml`); `OI-SWCI-52` closed (`np_resolve_base` has a stub-`gh` self-test); `OI-SWCI-54` raised (five undecided ruleset settings, put to the principal). No repository setting was changed (GitHub #446).** |
| 288 | 2026-11-11 | NeurOne Software Engineering | **29 → 30: the consolidated decision record for the common cloud storage API (GitHub #566, new §7), with every provider's conditional-write and consistency statements re-read on 2026-11-11, and the principal's decision of 2026-11-11 recorded (build thin adapters, adopt no storage library; Oracle Cloud Infrastructure through the existing S3 form at its compatibility endpoint, backup only, decided and not yet tried; Google Drive stays backup-only for now); no code changed.** |
| 289 | 2026-11-12 | NeurOne Software Engineering | **157 → 158: §6.3 status of `SWR-FM-01`, `SWR-FM-02`, `SWR-HV-01` and `SWR-HV-05` for GitHub #569 package 2 (families read as releases and variants, and import by family id, in the shared core).** |
| 290 | 2026-11-12 | NeurOne Software Engineering | **34 → 35: ten firmware behaviours found by simulator runs (GitHub #826) are each drafted for their owner, with options and a recommendation; no firmware behaviour changed.** |
| 291 | 2026-11-11 | NeurOne Software Engineering | **158 → 159: the status of `SWR-SS-02` points at the health-limit survey for GitHub #563 (`docs/reference/health-limits.md`) and at `OI-HLIM-01` and `OI-HLIM-02`. No requirement text changes.** |
| 292 | 2026-11-11 | NeurOne Software Engineering | **35 → 36: a feasibility study of end-to-end encryption options for the headset transfers (CLAUDE.md §23).** |
| 293 | 2026-11-11 | NeurOne Firmware Engineering | **56 → 57, 36 → 37: the safety MCU's withhold report (window bytes 27 to 37, `REQ-FWHUB-82`: the conditions that hold and the gate that decides), approved by the safety MCU's owner as `OI-SIMFW-61` and extended by the owner's choice of option 3; the hub, the simulator and the helmet view read it.** |
| 294 | 2026-11-11 | NeurOne Firmware Engineering, NeurOne Software Engineering | **57 → 58, 6 → 7, 3 → 4, 27 → 28, 3 → 4, 35 → 36, 37 → 38, 15 → 16, 4 → 5, 18 → 19, 3 → 4, 16 → 17, 159 → 160, 8 → 9, 2 → 3: the hub control program refuses a value outside a limit and no longer clamps one (the principal, 2026-11-11: no silent clamping anywhere). Five clamps became refusals at the same limits (BES/tACS 1 mA, tDCS 2 mA and its 30 s ramp, auricular VNS 40 mA, PBM and intranasal duty 25 %), at dispatch and at upload (upload status NP_HUB_ERR_OUTSIDE_LIMIT, reason 40); the 25 % duty refusal is interim until OI-HEXTILE-31. No limit value, descriptor format or safety MCU change. On the principal's answers of 2026-11-11: the cervical VNS block runs for the length the protocol authors and the hardcoded 60-120 s session bounds are retired, with risk entry 25-f in NP-RISK-002 (not scored, evaluation pending) and a review note in NP-REG-CVNS-001; a reserved bit in the goggles' zone mask is refused. Also on the principal's decisions of 2026-11-11: the two cervical block refusals are structural checks with a status each (reasons 41, 42); and the 2 s clamp on the declared phase is removed from the hub and from the safety MCU, with compile-time assertions in its place. The safety MCU edit is a Class C change that has not had SW-01 review and is not marked approved. Merged in from the shared core's change (#843): the shared NPPS core refuses a value it used to clamp, wrap or cut (the principal, 2026-11-11: no silent clamping anywhere; the hub was done first). New REQ-NPPS-33. PBM duty above 25 % is refused (interim, OI-HEXTILE-31), so a continuous-wave block no longer compiles and nine shipped protocols are refused (OI-NPPS-CLAMP-01); a short tDCS ramp, and a TMS, audio, visual, PBM-frequency, time or serial value its descriptor field cannot carry, are refused. No limit value, range, grammar or wire format changes.** |
| 295 | 2026-11-12 | NeurOne Software Engineering | **38 → 39: the seam route table and its CI check (`scripts/check-sim-seam-routes.ts`, `REQ-SIMFW-02`), the POSIX port shim, and `OI-SIMFW-02`, `-03`, `-06`, `-12` and `-14` closed; `OI-SIMFW-04` (one virtual timeline with clock domains, new `REQ-SIMFW-22`) and `OI-SIMFW-05` (a temporary file holding everything, new `REQ-SIMFW-21`) decided by the principal, build open.** |
| 296 | 2026-11-11 | NeurOne Software Engineering | **39 → 40, 9 → 10: the hub's main processor may include `no_std` Rust (CLAUDE.md Rev 81); a printed code is an acceptable pairing secret.** |
| 297 | 2026-11-13 | NeurOne Software Engineering | **160 → 161: the way back to edit from an acknowledgement request (`SWR-SS-04`, GitHub #569).** |
| 298 | 2026-11-13 | NeurOne Software Engineering | **36 → 37, 161 → 162: the wavelength-rules versioning scheme recorded as ruled by the principal, not built (GitHub #564, `OI-WRV-01`).** |
| 299 | 2026-11-12 | NeurOne Systems Engineering | **10 → 11: OI-AUDIOHW-04 selection package decision recorded (vendor search first; EM or balanced-armature bone vibrator evaluated in parallel with the piezo); no part, class or figure selected.** |
| 300 | 2026-11-13 | NeurOne Software Engineering | **40 → 41: the simulator's twin runs the hub's own boot path and five tasks on a virtual-time scheduler, so a protocol it accepts starts a session; development tool only, no device document changed.** |
| 301 | 2026-11-13 | NeurOne Systems Engineering | **11 → 12: REQ-AUDIO-26 decided (principal): pink and brown noise are defined over 20 Hz to 20 kHz, the 85 dB SPL ceiling applies to their unweighted level over that band, and they are generated to a 12 dB crest factor; and the scope of the 1,000 Hz tone bound (REQ-AUDIO-25) is kept after reading the primary 40 Hz auditory papers that could be read.** |
| 302 | 2026-11-13 | NeurOne Software Engineering | **41 → 42: the simulator's scenarios reach the HRV biofeedback library through the driver's session with synthetic feeders; development tool only, no device document changed.** |
| 303 | 2026-11-13 | NeurOne Systems Engineering | **12 → 13: §5.3.1 A-weighting offsets for pink and brown noise corrected; register row for the REQ-AUDIO-26 noise figures.** |
| 304 | 2026-11-14 | NeurOne Systems Engineering | **13 → 14: REQ-AUDIO-25 (the flat 1,000 Hz planar tone bound, kept by the principal) is built in the compiler and the hub driver; section 5.3 records it as built.** |
| 305 | 2026-11-13 | NeurOne Software Engineering | **42 → 43: the simulator stores the hub's Config, UHDR and SHDR partitions in unlinked owner-only files and the hub's own logger and persistence write to them; development tool only, no device document changed.** |
| 306 | 2026-11-21 | NeurOne Firmware Engineering | **14 → 15: `OI-AUDIOHW-13` parts 2 and 3 decided by the principal and recorded, nothing built: the bone level field is a `uint32` `bone_level_half_db` with `bone_conduct_en` removed, and a combined hearing-level ceiling applies when both audio paths play (new `REQ-AUDIO-21`(e)); the dB re 1 µN figure stays open for want of a source. 58 → 59, 37 → 38, 28 → 29, 7 → 8: `OI-UINT16-01` built (the principal): the stimulation charge, VNS contact impedance, cervical impedance report and TMS pulse count are 32-bit, the safety MCU extended heartbeat grows from 38 to 42 bytes, and the TMS descriptor block from 10 to 12 bytes. 4 → 5, 5 → 6: every event counter widened to 32 bits with no saturation (`OI-UINT16-01`), the DFU download length and the OTA chunk index bounded. 10 → 11: the CONSUMABLE_STATUS characteristic is 16 bytes (4 x uint32). 12 → 13: the Map 3 row is version 2, 64 bytes, with 32-bit counts.** |
| 307 | 2026-11-21 | NeurOne Software Engineering | **43 → 44: the twin's log-file register row takes `UC-186`, because `UC-182` was issued twice (the audio noise band, #858, and the twin's log file layer, #868); the audio row was renumbered `UC-183` by #861, so the first fix (#875) gave the twin a second `UC-183`.** |
| 308 | 2026-11-21 | NeurOne Software Engineering | **38 → 39, 162 → 163, 59 → 60: the wavelength-rules version: the shared core computes it, a `wavelength_rules` block may state a release `version`, and the signed session descriptor (version 3) carries the stamp (GitHub #564, `OI-WRV-01`, `SWR-HV-03` parts a and b, build slices 1 to 5).** The hub copies the stamp into the UHDR fitting frame, so the session record holds the rules version. |
| 309 | 2026-11-13 | NeurOne Software Engineering | **44 → 45: the Principal's rulings on the encrypted-transfer design are recorded; no device document changed.** |
| 310 | 2026-11-13 | NeurOne Software Engineering | **163 → 164, 2 → 3: `SWR-SS-02` built as one general long-session acknowledgement (GitHub #569) after the principal answered `OI-HLIM-01` (Q1 B, Q2 A, Q3 A) and the research read for #563 found no defined health limit on session length, dose or a day's total for any modality; the unsourced "3-session tDCS daily limit" line of the misuse list is corrected.** |
| 311 | 2026-11-14 | NeurOne Systems Engineering | **15 → 16: Radioear B81 spec sheet read and recorded as a lead for OI-AUDIOHW-15 and OI-AUDIOHW-13; earlier description of its table corrected; no part, figure or constant set.** |
| 312 | 2026-11-13 | NeurOne Software Engineering | **30 → 31, 164 → 165: account check run through the real S3 adapter on a stand-in; finding that bucket routes read "not sufficient" at space; Oracle pages re-read (#566).** |
| 313 | 2026-11-14 | NeurOne Software Engineering | **45 → 46: the simulator runs the device's own UHDR key scheme on synthetic credentials; development tool only, no device document changed.** |
| 314 | 2026-11-13 | NeurOne Software Engineering | **NP-REG-UPG-001 and NP-SOUP-RUST-001 revised: the host part of the tier-identity factory step is built (issue #569 package 8).** |
| 315 | 2026-11-21 | NeurOne Systems Engineering | **16 → 17: §8.2.7 B records what SMPTE ST 2095-1:2023 and Ecma TR-105 say of the noise band and crest factor; the IEC 60268-1 text is still unread.** |
| 316 | 2026-11-13 | NeurOne Software Engineering | **165 → 166: the app can check a backup place on throwaway objects and word the result and the failed operation (`SWR-MG-12`, GitHub #569); the backup and restore screens run it when a place is picked and again before a migration; software only, no device document changed.** |
| 317 | 2026-11-15 | NeurOne Systems Engineering | **17 → 18: committed merge-conflict markers removed from the OI-AUDIOHW-13 row (the 2026-11-12 row, which carries the principal's bone wire and combined-case decisions, is kept); and the 40 mm planar driver size retired by the principal, off-the-shelf preferred where it meets the specs.** |
| 318 | 2026-11-21 | NeurOne Systems Engineering | **18 → 19, 39 → 40: the shared validator reports a planar tone above 1,000 Hz (REQ-AUDIO-25), one constant for the compiler and validator, tied to the hub's.** |
| 319 | 2026-11-21 | NeurOne Software Engineering | **166 → 167: SWR-UI-01, the web app's parameter controls and the single bounds file; built in the web app only.** |
| 320 | 2026-11-21 | NeurOne Software Engineering | **167 → 168: SWR-UI-01 (f): a clinician limit outside its range is refused at save and import, not clamped.** |
| 321 | 2026-11-21 | NeurOne Software Engineering | **168 → 169: SWR-UI-02, the Compose and iOS audio level ranges stop at the 85 dB SPL ceiling and the iOS auricular VNS frequency is a typed field.** |
| 322 | 2026-11-15 | NeurOne Software Engineering | **169 → 170, 9 → 10: privacy review of `common/` (`OI-PRIV-01` to `-16`); the migration confirmation is keyed and a gated install with no key list no longer opens the host's store.** |
| 323 | 2026-11-21 | NeurOne Software Engineering | **170 → 171, 31 → 32: the cloud credentials cannot be kept in the clear, and what ships in the app is treated as public (`OI-PRIV-14`, `SWR-MG-19` parts l and m).** The vault is built only over storage that seals its key or holds it in memory; a run with neither has no cloud sign-in and says so. |
| 324 | 2026-11-18 | NeurOne Software Engineering | **171 → 172, 14 → 15: stage 1 of `OI-PRIV-12`: secrets the shared core and its bindings handle are wiped or dropped where the code can decide it (`SWR-MG-28`).** |
| 325 | 2026-11-18 | NeurOne Software Engineering | **172 → 173, 60 → 61: the Compose app holds the protocol upload until the hub's encrypted-only serial has been read on the link and reports a write the link refuses (`REQ-SW03-31`, `OI-PRIV-16` closed, `OI-PRIV-17` raised); software only, no firmware changed.** |
| 326 | 2026-11-18 | NeurOne Software Engineering | **173 → 174: a backup location can no longer swap one sealed recording for another, and a phone refuses a bundle older than one it has sealed or opened (`OI-PRIV-09` items 1 and 2, `SWR-MG-29`).** |
| 327 | 2026-11-18 | NeurOne Software Engineering | **174 → 175, 32 → 33: a CloudKit sign-in runs only where its callback is bound to the request, `state` is checked before `error`, and a forged request no longer ends a sign-in (`OI-PRIV-13`, closed; `OI-PRIV-18` raised).** |
| 328 | 2026-11-21 | NeurOne Software Engineering | **175 → 176, 4 → 5, 4 → 5: identifiers no longer outlive the consent or device state they belong to (`OI-PRIV-08`, closed): the erasure queue drops an analytics ID only on a 2xx, an erase asks the relay before it wipes, the suggestion author token goes with the portal opt-in or blanket consent, and raw Bluetooth address rows are migrated at launch.** |
| 329 | 2026-11-18 | NeurOne Software Engineering | **176 → 177, 33 → 34: the cloud adapters accept and send no more than a backup needs (`OI-PRIV-15`, new `SWR-MG-30`): the Azure signature check, addresses a provider's reply names, the Dropbox identity scope, revocation on replace and erase, the transport's no-logging contract, and plain http in the live tests.** |
| 330 | 2026-11-16 | NeurOne Software Engineering | **5 → 6, 177 → 178, 5 → 6: analytics event names, screen values and error codes are literal lists in the shared core (`OI-PRIV-05` points 1 to 4); the relay question is asked, not decided.** |
| 331 | 2026-11-19 | NeurOne Software Engineering | **178 → 179: the upload gate opens only on the 32-byte serial and a held upload asks for the read again; the Android, web and iOS centrals report refused reads and writes (`OI-PRIV-17`; iOS and Android not compiled); the SwiftUI app gates its protocol upload on the encrypted serial read; the other writes to encrypted characteristics wait for it too.** |
| 332 | 2026-11-16 | NeurOne Software Engineering | **179 → 180, 40 → 41: `OI-PRIV-11`: the individual profile keeps no date of birth and its note is bounded; an export has a share form with no used flag and no identifier of the sender.** |
| 333 | 2026-11-19 | NeurOne Software Engineering | **180 → 181, 2 → 3: `OI-PRIV-06` closed. A withdrawal is marked with a day and a count, not an instant; a study descriptor's signed form gains an expiry day (CLAUDE.md Rev 82).** |
| 334 | 2026-11-18 | NeurOne Software Engineering | **10 → 11, 181 → 182: the session history follows the presence lock, keeps no figure finer than it shows, and is kept as long as the person chooses (OI-PRIV-10).** |
| 335 | 2026-11-19 | NeurOne Software Engineering | **182 → 183, 15 → 16: `OI-PRIV-12` stage 2, as the principal answered it on 2026-11-19.** |
| 336 | 2026-11-21 | NeurOne Firmware Engineering | **CLAUDE.md Rev 82 → 83, 13 → 14, 16 → 17: §18 gains the rule that a derived bound is computed from its foundational value and a fixed foundational value states why; Map 3 has one 64-byte layout (D-34), the 32-byte version 1 removed.** |
| 337 | 2026-11-19 | NeurOne Software Engineering | **6 → 7, 6 → 7: the principal's decision on the analytics network address (`OI-PRIV-05` (5)): an Oblivious HTTP relay, decided and not built, with an address-free edge as the floor until then; the proxy's logs no longer keep the address.** |
| 338 | 2026-11-19 | NeurOne Software Engineering | **34 → 35: §4c.18 records that the Android transport test of `OI-PRIV-15` has run in CI.** |
| 339 | 2026-11-20 | NeurOne Software Engineering | **NP-SW-001 revised: a device-replacement clear erases the old phone's analytics IDs at the vendor (`OI-ANALYTICS-01` (5c)).** |
| 340 | 2026-11-21 | NeurOne Software Engineering | **184 → 185: SWR-UI-01 (a): every bound any app applies is in one generated source, common/npps/bounds.json.** |
| 341 | 2026-11-20 | NeurOne Software Engineering | **185 → 186: the backup bundle format and the recording archive format go back to version 1 (the principal, 2026-11-19: no copy of an earlier form of either should exist).** |
| 342 | 2026-11-20 | NeurOne Software Engineering | **CLAUDE.md Rev 83 → 84, 186 → 187: §6.0 gains the per-helmet consent rule and the warranty owner's separate store; warranty consent and characterisation enrolment are the warranty owner's, kept per helmet in a store of their own, and no user bundle carries them (the principal, OI-PRIV-04; REQ-SHDR-08 to -10).** |
| 343 | 2026-11-20 | NeurOne Software Engineering | **187 → 188: the 32-byte `DEVICE_SERIAL` read is the only proof of an encrypted link; no other encrypted-only read opens the upload gate (`OI-PRIV-17`, the principal, 2026-11-20).** |
| 344 | 2026-11-20 | NeurOne Software Engineering | **NP-ANALYTICS-001 and NP-SW-001 revised, and new document NP-MAN-OPS-001 (the operations manual: PostHog configuration, maintenance and the real-stack check): analytics event retention is 30 days, configurable, enforced by a ClickHouse TTL (`OI-ANALYTICS-01` (3)).** |
| 345 | 2026-11-21 | NeurOne Software Engineering | **189 → 190: SWR-UI-01 (f) now holds in the Compose and iOS limit fields: a typed limit is marked and refused at save, not clamped.** |
| 346 | 2026-11-20 | NeurOne Software Engineering | **190 → 191: the Swift session history store keeps every session too (OI-PRIV-10).** |
| 347 | 2026-11-20 | NeurOne Software Engineering | **191 → 192: `OI-PRIV-12` (i), the refusal of a key given as hex, built behind a Cargo feature that is off.** |
| 348 | 2026-11-20 | NeurOne Software Engineering | **35 → 36: documentation only, no code, requirement or behaviour change; §4c.13.1 cites the Google and Apple pages read on 2026-11-15 (OI-PRIV-14).** |
| 349 | 2026-11-20 | NeurOne Software Engineering | **192 → 193: `OI-PRIV-12` (ii) closed: the iOS Kotlin binding of the core's secret entry point has been built on macOS.** |
| 350 | 2026-11-21 | NeurOne Firmware Engineering | **CLAUDE.md Rev 84 → 85, 61 → 62, 41 → 42, 29 → 30, 9 → 10, 9 → 10: the safety heartbeat is 66 bytes with 32-bit commanded currents and the VNS current is 32 bits; §18 adds the economic reason and ranks the reasons for a bound; the `UC-082` frequency ranges are defaults, not limits; the TMS, clinical tACS and audio-beat frequencies are 32 bits (`OI-UINT16-01`), so the three parameter blocks grow by two bytes and no frequency is cut off at 65.535 Hz.** |
| 351 | 2026-11-21 | NeurOne Software Engineering | **193 → 194: SWR-UI-01 (f) now holds for the Compose protocol duration: a typed duration is used as typed or refused, not replaced by 20 minutes or 1 minute.** |
| 352 | 2026-11-20 | NeurOne Software Engineering | **NP-SW-001 revised: an erase in a locked run warns, before it is confirmed, that it cannot ask the analytics vendor to delete the ID (`OI-ANALYTICS-01` (5) (b)).** |
| 353 | 2026-11-21 | NeurOne Firmware Engineering | **4 → 5, 7 → 8, 62 → 63, 19 → 20, 46 → 47, 195 → 196: EEG bands are labels for ranges and never preset values (the principal, 2026-11-20): the PBM adaptive frequency is the tile code nearest the dominant frequency, and the audio beat follows the dominant frequency itself.** |
| 354 | 2026-11-21 | NeurOne Software Engineering | **196 → 197: SWR-UI-01 (f) now holds for the Compose binaural and isochronic tones: a typed 0 Hz is stored as 0, and none is a switch, as on iOS.** |
| 355 | 2026-11-21 | NeurOne Software Engineering | **NP-APP-PRESENCE-001 revised: OI-PRES-07 records the findings of the runbook review (issues #935 and #936).** |
| 356 | 2026-11-21 | NeurOne Software Engineering | **NP-APP-PRESENCE-001 and NP-SW-001 revised: the analytics ID and its erasure queue join the device tier, readable while the presence gate is locked (`OI-ANALYTICS-01` (5) (b), the principal 2026-11-21).** |
| 357 | 2026-11-21 | NeurOne Quality | **NP-PRIV-ANALYSIS-004 Rev 1 added (privacy review of `firmware/`, 26 findings, 21 new ones filed as OI-PRIV-21 to OI-PRIV-41, GitHub #949–#969); 19 → 20, 5 → 6: do-not-close notes on OI-CVNS-04 and OI-HRV-04.** |
| 358 | 2026-11-21 | NeurOne Software Engineering | **NP-PRIV-ANALYSIS-005 Rev 1 added: privacy review of `ci/` and the reference configurations and schemas its gates check; eight findings raised as `OI-PRIV-51` to `OI-PRIV-58` (first filed as `OI-PRIV-21` to `OI-PRIV-28`, renumbered 2026-11-21 because NP-PRIV-ANALYSIS-004 holds those), with `UC-199` and `UC-200`.** |
| 359 | 2026-11-21 | NeurOne Software Engineering | **47 → 48: OI-SIMFW-07 brought up to date by the privacy review of simulator/ and infra/ (2026-11-21); the review's new findings are OI-PRIV-42 to OI-PRIV-50 in docs/status/pending-decisions.md.** |
| 360 | 2026-11-21 | NeurOne Software Engineering | **New document NP-PRIV-ANALYSIS-006 Rev 1 (DRAFT): privacy analysis of the companion apps under `app/`, compared with the existing record. Sixteen findings new or partly covered (2 High, 9 Medium, 5 Low); the highest is the SwiftUI research-consent flow turning analytics on whatever the person chose. F-03, F-04 and F-05 raised as `OI-PRIV-59` to `OI-PRIV-61` (one consent store per install with several profiles; the owner's offered set kept in the user's archive key; the automatic-backup secret stored in the clear on an unsealed run).** |
| 361 | 2026-11-21 | NeurOne Firmware Engineering | **63 → 64: no protocol, session record or biosignal stays in hub RAM once it is no longer needed (`REQ-FWHUB-84`, new §6.10; `OI-PRIV-39` (NP-PRIV-ANALYSIS-004), GitHub #967).** |
| 362 | 2026-11-21 | NeurOne Firmware Engineering | **64 → 65: `REQ-FWHUB-81` (d), the hub serves one BLE central at a time and a second link never inherits the first one's encryption (`OI-PRIV-41` (NP-PRIV-ANALYSIS-004) point 6, GitHub #969).** |
| 363 | 2026-11-21 | NeurOne Quality | **1 → 2: the ci/ review's open items renumbered OI-PRIV-21…28 → OI-PRIV-51…58, because NP-PRIV-ANALYSIS-004 merged first with those numbers; the history text of the DHF row that added NP-PRIV-ANALYSIS-005 is corrected to match.** |
| 364 | 2026-11-21 | NeurOne Firmware Engineering | **6 → 7: the HRV coherence trend and the personal resonance breathing rate are UHDR, not SHDR or Config; the SHDR key hrv_coherence_slope_v1 is withdrawn, OI-HRV-04 closed as won't-do and OI-HRV-02 re-scoped to a per-user UHDR write (OI-PRIV-30 (NP-PRIV-ANALYSIS-004), GitHub #958).** |
| 365 | 2026-11-21 | NeurOne Software Engineering | **198 → 199: SWR-UI-01 (f) now holds for the Compose composer's layer start offset: a typed offset is used as typed or refused, not replaced by 0.** |
| 366 | 2026-11-21 | NeurOne Firmware Engineering | **65 → 66: of the cervical VNS re-enable lifecycle only the cutoff flag reaches SHDR; codes 0xC2–0xC6 retired (`REQ-FWHUB-91`, `OI-PRIV-28` (NP-PRIV-ANALYSIS-004) closed, GitHub #956).** |
| 367 | 2026-11-21 | NeurOne Firmware Engineering | **20 → 21: the cervical VNS SHDR session summary is reshaped to three flags (impedance pass, cutoff, fault reason); REQ-CVNS-15 added (OI-PRIV-23 (NP-PRIV-ANALYSIS-004), GitHub #951).** |
| 368 | 2026-11-21 | NeurOne Firmware Engineering | **6 → 7: §H.3.4, the extended accelerometer record is written only after the spent budget persists; a failed budget write sends nothing (`OI-PRIV-36` (NP-PRIV-ANALYSIS-004), GitHub #964).** |
| 369 | 2026-11-21 | NeurOne Firmware Engineering | **66 → 67, 38 → 39: `check-redaction-shape.ts` now finds every SHDR writer in device firmware, fails an undeclared one, and flags whole-status copies; known violations are tied to their open items (OI-PRIV-40 (NP-PRIV-ANALYSIS-004), #968).** |
| 370 | 2026-11-21 | NeurOne Firmware Engineering | **4 → 5, 8 → 9, 5 → 6, 67 → 68, 42 → 43: the PBM tile takes a pulse frequency in millihertz instead of one of six codes (`OI-PBMTILE-01`, the principal, 2026-11-21); the hub reads the register back and fails the command when the tile refuses it; the transcranial descriptor block and the session descriptor preset carry a 32-bit frequency.** |
| 371 | 2026-11-21 | NeurOne Firmware Engineering | **199 → 200, 68 → 69: firmware anti-rollback built (REQ-SW02-15) and the USB DFU path listed in the §23 transfer table (OI-PRIV-32 (NP-PRIV-ANALYSIS-004), GitHub #960); the floor's store and DFU encryption are briefed for the principal.** |
| 372 | 2026-11-21 | NeurOne Software Engineering | **13 → 14: the consent and limits stores follow the presence lock, and a change made while locked is an operation replayed at the unlock (OI-PRIV-19).** |
| 373 | 2026-11-21 | NeurOne Firmware Engineering | **69 → 70: `OI-PRIV-21` (NP-PRIV-ANALYSIS-004 H1, GitHub #949) closed by `REQ-FWHUB-89`. The SHDR session-end record is the session count and firmware version only; duration, abort reason and the modality mask stay in UHDR. The per-tick SHDR EEG calibration (`0x85`) and zone-slot PBM health (`0x81`) records are retired. Rulings in `data-architecture-detail.md` §5.1; host tests in `np_log_backend_tests`.** |
| 374 | 2026-11-21 | NeurOne Software Engineering | **200 → 201: the Android and browser centrals translate a refused read or write through one tested rule in the shared module (`OI-PRIV-17`); software only, no firmware changed.** |
