# NP-FMEA-001 — revision history

Moved verbatim from `docs/np_fmea_001.md` §7 at Rev 20. That section is now a pointer; the table below is unchanged. Version control holds the line-level history.

| Rev | Date | Author | Description |
|---|---|---|---|
| 1 | 2026-06-06 | SmartyPants / PAI | Initial issue. Unit-level FMEA for SW01-M01 through SW01-M08 per IEC 62304 §7.1 Class C requirement. 43 failure modes across 8 modules. All residual risks ACCEPTABLE. Closes SW-01 FMEA pending decision in docs/status/pending-decisions.md §13.4. |
| 2 | 2026-06-15 | SmartyPants / PAI | OI-SW01-M07-02 CLOSED — §3.7 description updated to reflect that Ed25519 is now provided by the shared `np_crypto` library (Monocypher 4.0.2, PR #132) rather than a self-contained implementation. FMEA-M07-05 mitigation updated to reference Monocypher `ct_memcmp`. No failure modes added or removed; no risk scores changed. References: NP-SW-001 §9.4 SOUP table; `firmware/crypto/vendor/monocypher/VERSION`. |
| 10 | 2026-09-25 | NeurOne Firmware | **FMEA-M03-02's control built; no risk score changed (`OI-FMEA-09`, GitHub #386).** The hub now compares delivered BES/tACS and tDCS current with commanded current and raises one SHDR divergence flag per channel per session (`np_stim_xcheck.c`, `NP-FW-HUB-001` Rev 9 §8.3.1). It also writes a UHDR commanded-dose record per dispatched command and a synced SHDR session-open marker. §3.3's mitigation cell, the §4 footnote and §5.3's table now say *built*, not *not yet built*. The residual **stays conditional**, and the reasons are named: placeholder thresholds, a stub delivered-current read (`OI-STIM-06`), no VNS or cervical VNS coverage, and a flag that does not cut the channel. Re-scoring is Quality's decision once those close |
| 11 | 2026-09-25 | NeurOne Systems Engineering + principal | **Enable-pin polarity wording restated throughout; no failure mode, score or mitigation changed (GitHub #437).** New §3 note: all enable levels are stated at the safety-MCU pin, which is active-LOW (HIGH = disabled). **OI-FMEA-01's** pass criterion measured cutoff to "all stimulation GPIO LOW", which is the *enabled* pin level, so it passed on the unsafe state. It now requires the pins HIGH **and** the downstream active-high nets (`PBM_CRANIAL_PERMIT`) LOW, both within 50 ms (`NP-RISK-004` §2.2 adopted; `NP-HW-HUB-001` HUB-REQ-C06). **Restated in place, with the original wording given here:** FMEA-M01-01 "GPIO remain HIGH after fault" and "before driving GPIOs LOW"; M01-02 "GPIO re-asserted HIGH"; M01-05 "initialised LOW (disabled)" and "reads back as LOW"; §3.2 "drive all stimulation GPIO LOW"; M02-04 "drives all stimulation GPIO LOW during the reset vector"; M02-05 "GPIO not driven LOW"; §3.5 "asserts the cervical VNS disable GPIO LOW (active-low enable)", which drove an active-low enable to its *enabled* level; §3.6 "no stimulation GPIO can be asserted HIGH"; §3.7 "keeps all GPIO LOW"; M07-01 "all GPIO LOW". **OI-FMEA-11 raised and closed in this revision, at the principal's direction as interim Quality authority.** The mitigations of M01-01, M01-05 and M02-05 cited code that does not exist: a state machine, an ISR cutoff, `np_gpio_enable_init()`, `np_gpio_enable_cutoff_all()`, a boot read-back self-test, and a hardware IWDG. **All three rows are re-authored against the code, and their residuals CHANGED:** M01-01 S2×P1 → **S4×P1 ACCEPTABLE**; M01-05 S2×P1 → **S5×P1 ALARP**; M02-05 S2×P1 → **S5×P1 ALARP**. Severity no longer falls with mitigation where no control limits the harm, following the Rev 8 precedent. Both ALARP justifications are incomplete, because a feasible reduction exists for each: `NP-RISK-004` OI-RISK4-06 (read-back) and `NP-RISK-002` OI-RISK2-05 (IWDG). **Verification built:** `np_gpio_mgr_tests`, the eleventh Class C host target (18 assertions; 5 mutations of `np_gpio_mgr.c`/`np_spi_watchdog.c` each caught; CI count 10 → 11, total 48 → 49). §3.1 and §3.2 gain banners. §3.2's "hardware TIM" claim and M02-02/-04's IWDG are **not** re-authored and are routed to OI-RISK2-05. §4's summary follows. OI-FMEA-01's latency origin is restated. **No firmware behaviour changed.** |
| 12 | 2026-09-25 | NeurOne Systems Engineering + principal | **`NP-RISK-002` OI-RISK2-05 closed: two safety-MCU behaviour changes by principal decision, and §3.2 and §3.5 re-authored against the code (GitHub #437).** **Built:** (1) a hardware **IWDG** (`np_hal_iwdg.c`; started before the main loop, one refresh per iteration, 1,000 ms nominal, provisional under `NP-SW-CI-001` OI-SWCI-49); (2) a Class C **pre-arm hold and R-peak staleness cutoff** in `np_cardiac_interlock.c` (CVNS withheld until armed; 3 s with no edge while granted cuts it like a cardiac event; re-arm on each new request). Both are host-tested with mutations caught. **Re-derived:** M02-02 S3×P1 → **S5×P1 ALARP** (pending OI-FMEA-12, because a frozen SysTick is unbackstopped); M02-04 S2×P1 → **S4×P1 ACCEPTABLE** (the reset path starts from stimulation off); M02-05 stays **S5×P1 ALARP**, now justified; M05-01 **re-stated** from S2×P3 to S5×P3 initial (the post-arm blind case was never scored) → **S5×P1 ALARP, justified**; M05-02 S2×P1 → **S4×P1 ACCEPTABLE**; M05-03 S2×P1 → **S5×P1 ALARP, justified** (the claimed `uint16_t` saturating scheme would itself have missed every fall); M05-04 S2×P1 → **S4×P2 ALARP**, pending OI-FMEA-12 (no interval validation); M05-05 corrected, score unchanged. §3.2 and §3.5 descriptions corrected (a software heartbeat watchdog, not a TIM peripheral; main loop, not a TIM6 ISR; no SW-02 baseline cross-validation). §5.2's IWDG row and §4 follow. **Raised OI-FMEA-12:** M02-03 (no sequence counter), M02-02 (tick liveness), M05-02/-04/-08 (no interval validation or debounce), M05-07 (no SPI timeout). |
| 13 | 2026-09-25 | NeurOne Systems Engineering + principal | **OI-FMEA-12 (a), (b) and (d) closed: three Class C controls built by principal decision, and four rows re-derived against the code.** **Built:** (1) a **heartbeat sequence gate** (`np_spi_watchdog_seq_accept()`; 3-bit counter in `session_status` bits 5–7, advanced by the hub on every frame, `NP-FW-HUB-001` Rev 11 `REQ-FWHUB-42`; two forward steps of 1–3 required); (2) a **tick-liveness check** (`np_spi_watchdog_tick_liveness()`; SysTick against TIM2, 10 ms per 100 ms window, latched all-channel FAULT `NP_FAULT_SLOT_TICK` that only a reset clears; new HAL `np_hal_tim2_now_us()`); (3) an **impedance enable gate** (`np_impedance_check_gate()`, `np_impedance_check_reset_session()`). **Found re-deriving M05-07:** the safety MCU's impedance check had never gated anything. A checked channel was granted while its test was pending, and a failed channel was re-granted on the next heartbeat. Reproduced on the real sources before the fix. **Re-derived:** M02-02 → S5×P1 ALARP, justified for SysTick failure (SYSCLK case → OI-FMEA-13); M02-03 S3×P1 → **S5×P1 ALARP, justified**; M05-07 re-stated S4×P3 initial → **S4×P1 ACCEPTABLE**; M05-08 S1×P2 → **S2×P3 ALARP**, pending OI-FMEA-12 (c). §3.6's description annotated, and §4 follows. **Verification:** 38 new MCU checks in `np_gpio_mgr_tests` (§6, §7), 18 in `np_impedance_report_tests` and 4 hub checks in `np_cvns_reenable_tests`. Every rule is mutation-checked: 26 mutations caught (16 watchdog, 8 impedance, 2 hub), and one defensive line proved unreachable and was removed. 49/49 host tests pass and the CI count is unchanged. `np_safety_main.c` and the hub's `np_safety_spi.c` compile clean on the host (no ARM toolchain was available). **Open:** OI-FMEA-12 (c) (OI-CVNS-11), OI-FMEA-13 raised. |
| 14 | 2026-09-26 | NeurOne Systems Engineering + principal | **OI-FMEA-13 (ii) closed: FMEA-M06-02's minimum-impedance floor built (Class C), by principal instruction.** `np_impedance_check_poll()` now fails a reading below the channel's floor as it fails one above the maximum, and the Rev 13 gate holds the channel off. The HAL reports ADC full scale as 0 Ω, so an AFE short or a converter stuck high no longer reads as a perfect contact. **Floors:** VNS-HRV and cervical VNS 500 Ω (the hub's `VNS_CONTACT_MIN_OHM`, and the cervical figure this row named since Rev 1); tDCS and BES/tACS 1 Ω, rejecting 0 Ω only, with the derived floor raised as **OI-FMEA-14**. Compile-time asserts forbid a zero floor and a floor at or above the maximum. **The principal adopted all four values 2026-09-26 as interim values, to stand until evidence supports different ones.** **Re-derived:** M06-02 residual S2×P1 → **S4×P1 = 4 ACCEPTABLE** (severity retained; Rev 1's residual was scored on a control that did not exist). §3.6's description and §4's M06 row follow. **Verification:** 30 new checks in `np_impedance_report_tests`; 5 mutations of the floor rule (dropped floor, `<` → `<=`, wrong channel index, CVNS given the tES floor, off-by-one low) all caught. 49/49 host tests pass and the CI count is unchanged. **Not done:** a silicon run; OI-FMEA-13 (i). |
| 15 | 2026-09-26 | NeurOne Systems Engineering | **OI-FMEA-03 closed: SW01-M07 root key CRC-32 built (Class C, GitHub #447).** FMEA-M07-01 and FMEA-M07-02 listed a key CRC among their mitigations, and none existed. `np_session_sig_init()` now loads the OTP key only if its CRC-32, programmed at OTP `0x20`, matches. `np_session_sig_verify()` re-checks the RAM copy before every verification. A mismatch is the new fault slot `KEY_CRC` (0xF8), so a corrupt key is diagnosed as itself rather than as repeated signature failures escalating to the `NP_SIG_FAIL_MAX` hard lock. Both rows' mitigation text is restated against the code: OTP, not a flash sector; no reflash; PCROP and flash-ECC clauses withdrawn as describing storage the key is not in. **No risk score changed**, because the residuals already assumed this control. §3.7's statement about the bootloader's Ed25519 is corrected (Class B, `NP-SW-CI-001` §4.15). |
| 16 | 2026-09-26 | NeurOne Firmware + Quality | **`OI-FMEA-10`'s naming half resolved (GitHub #440).** `NP-FW-M09-ARCH-001` assigned SW01-M09 to the unbuilt operating-envelope gate, and the shipped flash NV log `np_nv_state.c` also carries SW01-M09. The gate moves to **SW01-M11** (SW01-M10 is the tier-identity gate). The shipped module is not the one to move, since that would rewrite its source headers, CMake comments, CI job text and `NP-RISK-002`'s citation. The unbuilt gate had none of those. The §1 scope paragraph and the `OI-FMEA-10` row are updated. No failure mode, score or code changed. §3.9 for `np_nv_state.c` is still unwritten, so `OI-FMEA-10` stays open |
| 17 | 2026-10-01 | NeurOne Systems Engineering | **FMEA-M05-04 corrected to the cardiac interlock as redesigned (`NP-FW-CVNS-001` Rev 10, OI-CVNS-12 closed by principal decision 2026-10-01); `NP-RISK-002` OI-RISK2-08 recorded this text as stale.** The row said the baseline refreshes every 5 s while no cutoff is active. That refresh (`NP_CARDIAC_OBS_MS`) is retired: the arming mean seeds an 18-entry history of 1 s snapshots, and the cutoff compares the current 8-interval mean with every entry. The mitigation now states what that does to this failure mode: a wrong arming mean can add a false cutoff for as long as it is in the history, and cannot by itself hide a cutoff another entry produces, since the comparison takes the largest difference. The lockout-expiry reseed is recorded, with its test. The §3.5 description carried the same refresh and is corrected with it. The superseded sentences are retained in place. **No failure mode added and no score changed.** M05-04 stays ALARP with its justification pending OI-FMEA-12 (c) (R-R validity filtering, `NP-FW-CVNS-001` OI-CVNS-11), which the redesign does not touch. The new SW01-M05 row OI-RISK2-08 item 2 asks for, and the RISK-25 re-score (item 1), remain owed. References: `NP-FW-CVNS-001` Rev 1 → Rev 11. No code changed |
| 18 | 2026-10-01 | NeurOne Systems Engineering | **New FMEA-M05-09, a qualifying heart-rate change absorbed in transit (`NP-RISK-002` OI-RISK2-08 item 2).** `NP-FW-CVNS-001` OI-CVNS-12 found that the safety MCU's 5 s baseline refresh adopted a part-moved mean, so most qualifying changes at resting rates were never cut. No SW01-M05 row covered it: M05-03 is the arithmetic of the delta, and M05-04 a wrong reference at arming. The new row scores the failure mode as built until `NP-FW-CVNS-001` Rev 9 (S5, ≥ P2, UNACCEPTABLE initial; P not resolved further, because any P ≥ 2 gives that rating and the frequency of a qualifying change is a clinical figure). The mitigation is the 18 s history the principal decided (Rev 10 there), with the seven real-time host tests and the simulation that verify it. It names two residuals: a change ending at 20–40 BPM is not guaranteed to be cut, and a change spread over more than 5 s is outside the requirement by design. **Residual proposed at S5×P1 = 5 ALARP, for Quality Lead approval with the RISK-25 re-score** (item 1, still owed). §4 and §5.1 note the row. No other failure mode or score changed. No code changed |
| 19 | 2026-10-01 | NeurOne Systems Engineering | **OI-FMEA-02's pass criterion restated to FAI-CV02 as amended (`NP-FW-CVNS-001` Rev 10, §9). Documentation alignment, not a score change.** The item still required *"10 consecutive trials … <5.1 ms worst-case"*, a figure that assumed a 200 Hz TIM6 ISR the safety MCU does not have (withdrawn in FMEA-M05 at Rev 12). CLAUDE.md §4.2 (Rev 61) now reads *"detected ≤18 s from onset → GPIO cutoff <100 ms from detection"*, and FAI-CV02 measures the two separately. The old text is struck through in place, and the item now states CV02-A (every cutoff latency ≤ 100 ms from the detecting R-peak edge) and CV02-F (every step cut, detecting edge no later than the 8th post-step edge, detection ≤ 18 s), over 10 rises and 10 falls. No failure mode, score or mitigation changed. No code changed |
| 9 | 2026-09-24 | NeurOne Firmware + Quality | **§3.10 SW01-M10 added (`OI-UPG-01`, `NP-REG-UPG-001` §7.7).** Seven failure modes. Worst initial S4×P2 = 8 ALARP, residual S4×P1 = 4 ACCEPTABLE, conditional on `OI-UPG-08` for M10-04 and -05, recorded like SW01-M03's. The gate's main-loop placement is verified by inspection only. **§1.2 corrected:** SW01-M09 exists in firmware with no section here, and its name collides with `NP-FW-M09-ARCH-001` (`OI-FMEA-10`). No existing score changed |
| 8 | 2026-09-23 | NeurOne Firmware + Quality | **FMEA-M05-06 corrected, and its residual changed from S2×P1 ACCEPTABLE to S5×P1 ALARP.** Its mitigation, battery-backed RTC backup registers, cannot exist on a device with no battery, and the firmware never implemented it. The real control is now the SW01-M09 NV log (`NP-SW-FAULTMSG-001` P1). The §4 SW01-M05 summary row follows. **§4's "all 43 residuals ACCEPTABLE" statement no longer holds for M05-06.** Other M05 rows and §2's IWDG claim describe controls the code does not contain: `OI-RISK2-05`, not changed here. |
| 7 | 2026-09-15 | NeurOne Firmware + Quality | **§3.3 RE-AUTHORED against the module that exists, and risk scores CHANGED (`OI-FMEA-07`).** Revs 5 and 6 flagged the gap and froze the scores; this revision closes it. **Two failure modes retired**: FMEA-M03-02 (*"ADC saturated"*) and the ADC premise of FMEA-M03-03 (*"ADC stuck low"*) were hazards of a current-sense ADC this design does not have, mitigated by an ADC self-test and 2-point calibration that could not be built — so an UNACCEPTABLE-initial hazard was carried as mitigated by a fiction. **Both are replaced, not dropped.** The real form of "the monitor's number is not what is in tissue" is **delivered current diverging from commanded** (new FMEA-M03-02, S4/P2 = 8), whose control is the hub cross-check and SHDR divergence flag — **specified but not yet built**, so SW01-M03's residual rating is now recorded as explicitly conditional in §4. FMEA-M03-03 keeps its **S5/P2 = 10 UNACCEPTABLE initial** with the cause corrected to *commanded current never reaching the monitor*, which was **the live state of the system** until the hub half of OI-CHARGE-01 was wired on 2026-09-15; its mitigations are now controls that exist and are tested (the wired publish, the fail-closed declaration gate, the SW01-M02 watchdog). **One failure mode added**: FMEA-M03-06, the wrong ceiling applied to a channel — judging a charge-balanced waveform by a session integral of \|I\| trips it in 0.4–1.0 s, which was the implemented behaviour and was latent only because the monitor was inert. FMEA-M03-01 re-scored P3→P1 on overflow (not credible at 64 bits) and re-pointed at mis-indexing, which now has a compile-time assertion behind it. **The module is renamed a commanded-dose control** throughout, and the safety argument for the substitution is stated for the first time: signature independence, not privacy. `OI-FMEA-04` closed NOT APPLICABLE (no ADC to bench-validate); `OI-FMEA-08` raised for the 95% ramp-down margin that both requirement documents specified and neither implementation has. |
| 6 | 2026-09-09 | NeurOne Firmware + Quality | **§3.3's flag corrected — the commanded-current substitution is not a privacy constraint, and a delivered-dose control is available without new hardware. No risk scores changed.** Rev 5's flag read the substitution as the UHDR/SHDR boundary forbidding a delivered-dose interlock. It does not: `np_safety_imp_report_t`'s privacy gate already transfers measured tissue impedance (UHDR-class) MCU→hub for cross-validation, keeps it device-internal, and records only a **divergence flag** (device condition, no biology) to SHDR. The rule is *"UHDR-class data may not land in SHDR"*, not *"may not cross SPI"*, and the pattern is already implemented and reviewed. The genuine constraints are **signature independence** — commanded current comes from a cryptographically signed descriptor whose hash the MCU verifies, a measured value cannot be signed in advance, so a Class C cutoff against a hub-measured number would inherit Class B integrity — and, for the strong form only, **a current-sense ADC channel the safety MCU does not have** (ADC1 fully allocated: six NTC thermal domains, six impedance channels including `NP_IMP1_ADC_CH` for tDCS). `OI-FMEA-07` now carries a recommended resolution requiring no new hardware: MCU keeps the hard cutoff on commanded current; the hub logs **both** doses to UHDR (it already writes delivered current, charge and impedance there — commanded is what is missing); the hub cross-checks the two and raises an SHDR divergence flag. **That is the mitigation FMEA-M03-02 and FMEA-M03-03 need to be scoreable at all** — their real hazard class is delivered charge diverging from what the monitor believes (driver stuck on, electrode lifting), which is undetectable as an ADC failure on this architecture and detectable as a divergence. Scores stay frozen pending that decision. |
| 5 | 2026-09-09 | NeurOne Firmware + Quality | **§3.3 (SW01-M03) flagged as not analysing the implemented module; `OI-FMEA-07` raised. No risk scores changed.** Six divergences between this section and `firmware/safety_mcu/src/np_charge_monitor.c`: the named file `np_charge_density.c/.h` does not exist; there is no current-sense ADC (commanded current over the 200 ms SPI heartbeat, 5 Hz, not measured); the trip is at 100% not 95%, so the ramp-down margin this section specifies is absent from the Class C monitor (it exists only in Class B `np_hd_stim.c`); response time is up to 200 ms not <25 µs; the accumulator is `uint64_t` with no roll-over detection; and the 32-bit-boundary unit test named as a control does not exist. **FMEA-M03-02 and FMEA-M03-03 are hazards of an ADC and their mitigations are fictional for this architecture**, which matters because FMEA-M03-03 is S5/P2 = 10 UNACCEPTABLE initial — an unacceptable hazard carried as mitigated by an unbuilt control — and because its effect (*"limit never reached; patient receives unlimited charge"*) **is the live state of the system**, the hub calling the heartbeat with `current_ua = NULL, channel_count = 0`. The ADC premise cannot simply be reinstated: the substitution was a deliberate UHDR/SHDR decision recorded in the source, and it makes this a commanded-dose control rather than a delivered-dose one — a safety argument no document has yet stated. Scores frozen and not to be relied on pending `OI-FMEA-07`; the ceiling's own validity is `OI-CHARGE-05`. |
| 4 | 2026-08-04 | SmartyPants / PAI | **Retired "zone" concept flagged across SW01-M04 and SW01-M01; OI-FMEA-06 raised. No risk scores changed, no failure modes added or removed.** §3.4 is written against the retired **5-module-slot** architecture in which a "zone" was one of five physical PBM slots with its own NTC ADC channel at the safety MCU. That architecture is gone and the change is not cosmetic: a zone is now *"a named SET OF MODULES, defined as a list of socket addresses"* authored in `protocols/predefined/00-zones.npps`, user-extensible, unbounded in count, and **overlapping** (the inclusive-midline rule puts every midline socket in BOTH hemisphere zones of its lobe) — so a zone **cannot be a thermal or enable domain at all**. The thermal domain is now the **tile** (~80 sockets) and the aggregation boundary the **cluster** (18 — NP-HW-HEXTILE-001 §8.2.1); the safety MCU cannot present 80 NTC ADC channels, so the per-tile 62 °C junction throttle is on-module Class B (CLAUDE.md §4.2, required to act with the I2C bus silent) and module faults arrive by per-cluster wire-OR `ALERT#` (NP-DRV-SHELL-002 §6). Changes made: §3.4 carries an ARCHITECTURAL BASIS SUPERSEDED banner; **FMEA-M04-01's mitigation is marked INVALID** (its control bounds a zone index to 0–4 and unit-tests "all 5 zone indices" — both artifacts of the retired architecture), with the original text retained verbatim for traceability; FMEA-M01-03 flagged for re-check on any Class C enable-word re-layout, since enable-bit position is identical to the charge-monitor channel index (`NP_SAFETY_MAX_CHANNELS` / `NP_SAFETY_CH_CLIN_STIM` / `current_ua[]`), so moving a bit silently re-means charge accumulation; **FMEA-M08-04 gains a recorded open instance** — `np_safety_config.h` declares **PA4** as both SPI1 NSS (load-bearing for frame delineation) and `NP_EN_PBM_ZONE4_PIN`, which is exactly this row's hazard and whose stated control ("GPIO assignment verified against schematic in hardware design review") has not yet executed; and `NP_NTC_CHANNEL_COUNT 6 /* 5 zones + 1 hub */` is flagged as encoding the retired count. **Re-scoring deferred to OI-FMEA-06 by design** — assigning S/P values to the new architecture is hazard analysis, not an editorial correction, so §3.4's scores are frozen and marked not-to-be-relied-on rather than silently updated. **No firmware changed.** Rev 3 → D. Effective 2026-08-04. |
| 3 | 2026-07-13 | SmartyPants / PAI | OI-CVNS-HUB-11 — SW01-M06 §3.6 delta: safety MCU now reports per-electrode cervical VNS impedance to the hub for numeric cross-validation against the hub's own measurement. Two new failure modes added (FMEA-M06-05 corrupted report accepted; FMEA-M06-06 stale report path), both ACCEPTABLE (report is additive telemetry, magic+checksum validated, invalidated per session, cannot alter the Class C enable gate; divergence is fail-closed). No change to the existing single-value enable gate or its risk scores. References: `firmware/common/include/np_spi_wire_types.h` (`np_safety_imp_report_t`), NP-FW-EMMC-001 §12 (classification), NP-FW-CVNS-001. |
| 20 | 2026-10-04 | SmartyPants / PAI | **Revision table moved here from the document, verbatim (`NP-QMS-DC-001` §8.2, Rev 2).** The section keeps its number and now holds a pointer, so every citation of it resolves. No requirement, figure or open item changed. |
| 21 | 2026-10-04 | NeurOne Quality | **FMEA-M05-09's residual approved (`NP-RISK-002` Rev 12, OI-RISK2-08 closed).** The Quality Lead (interim: Steve Hickman, CEO) re-scored RISK-25 with C1 as redesigned, on 2026-10-01 (issued 2026-10-04). The re-score approves M05-09's S5×P1 = 5 ALARP at unit level, which Rev 18 proposed. The system-level residual stays S5×P2 until hardware verification. Residuals (i) (a change ending at 20–40 BPM) and (ii) (a change spread over more than 5 s) are carried by the new `NP-RISK-002` OI-RISK2-09, a clinical question. The disposition cell, §3.5, §4 and §5.1 are updated. *(Prepared as Rev 20; renumbered on merge, because Rev 20 moved this table to the linked file.)* No failure mode, score or mitigation changed, and no code changed |
| 22 | 2026-10-04 | NeurOne Systems Engineering | **FMEA-M05-10 proposed (`NP-FW-CVNS-001` Rev 13, OI-CVNS-11 / OI-CVNS-14).** A plausible false rhythm on `RPEAK_IN` blinds the cardiac interlock. Initial S5 × P2 = 10, not accepted, awaiting the Quality Lead. No existing row, score or control changed. |
